

!!!master.dss
clear
new object=circuit.feeder_rdt1262_dash_rhs2_1247x


! redirect vsource.dss
! redirect linecode.dss
! redirect loadshape.dss
! redirect line.dss
! redirect load.dss
! redirect transformer.dss
! redirect storage.dss
! redirect pvsystem.dss
! makebuslist
! buscoords buscoords.dss
! giscoords giscoords.dss


!!!loadshape.dss
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_25_135 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.06338,0.21979,0.319715,0.37863,0.407535,0.412285,0.385595,0.33247,0.26116,0.17636,0.08753,0.011045,0,0,0,0,0]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_35_135 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.08078,0.26572,0.37352,0.429535,0.45088,0.446355,0.408905,0.34511,0.26417,0.17153,0.07964,0.01125,0,0,0,0,0]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_15_225 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.0086,0.072565,0.152965,0.23041,0.294995,0.342825,0.364565,0.358555,0.329285,0.27539,0.19569,0.090175,0,0,0,0,0]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_35_180 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.04788,0.1959,0.310915,0.39613,0.455855,0.493015,0.49668,0.46829,0.415245,0.336285,0.23096,0.10163,0,0,0,0,0]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_15_180 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.02934,0.136125,0.22865,0.302075,0.355155,0.38794,0.391385,0.366455,0.31938,0.250965,0.163675,0.06303,0,0,0,0,0]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_15_90 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.040775,0.14796,0.221165,0.266805,0.28958,0.292,0.26894,0.22437,0.16471,0.09591,0.03431,0.01075,0,0,0,0,0]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_25_225 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.0081,0.06497,0.150215,0.238045,0.31437,0.37334,0.40657,0.4107,0.38906,0.338165,0.253095,0.12794,0,0,0,0,0]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_15_270 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.0086,0.01682,0.074175,0.144145,0.207675,0.257975,0.287025,0.2918,0.275125,0.235585,0.171585,0.081705,0,0,0,0,0]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_25_270 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.00834,0.01668,0.040275,0.096135,0.170395,0.23446,0.279855,0.30132,0.30021,0.272645,0.213005,0.11397,0,0,0,0,0]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_45_270 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.00747,0.0182,0.023975,0.039495,0.084855,0.170535,0.244085,0.296305,0.325485,0.32337,0.27698,0.16796,0,0,0,0,0]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_25_180 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.03914,0.16834,0.27358,0.354015,0.4112,0.44666,0.45027,0.423225,0.372475,0.297755,0.20008,0.083475,0,0,0,0,0]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_35_270 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.00773,0.017235,0.02226,0.0602,0.12961,0.2053,0.265505,0.303215,0.317565,0.302725,0.249215,0.143165,0,0,0,0,0]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_25_270 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.0081,0.016435,0.040445,0.0968,0.171195,0.234785,0.279985,0.301715,0.30062,0.27316,0.213705,0.1141,0,0,0,0,0]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_35_135 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.084535,0.26626,0.373745,0.431015,0.45295,0.44668,0.408975,0.34543,0.26449,0.17191,0.08016,0.011245,0,0,0,0,0]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_15_270 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.008355,0.016695,0.074415,0.144945,0.208685,0.258325,0.287175,0.2922,0.275535,0.23609,0.17226,0.08182,0,0,0,0,0]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_45_135 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.09586,0.304045,0.416685,0.46832,0.481635,0.46806,0.42101,0.34842,0.26015,0.162275,0.06988,0.01136,0,0,0,0,0]
new object=loadshape.gso_36_dot_1751__dash_79_dot_7183_35_90 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.076565,0.22262,0.29457,0.31913,0.31207,0.280725,0.225435,0.153735,0.072845,0.024475,0.020005,0.011245,0,0,0,0,0]
new object=loadshape.gso_36_dot_2120__dash_79_dot_7183_35_90 npts=24 interval=1 mult=[0,0,0,0,0,0,0,0.07322,0.222135,0.294325,0.317975,0.310535,0.2804,0.22533,0.153405,0.072655,0.02432,0.01964,0.01125,0,0,0,0,0]
new object=loadshape.res_kw_933_pu npts=24 interval=1 mult=[0.0998412,0.0882835,0.0712845,0.076508,0.0800504,0.0866755,0.0918083,0.0960528,0.11485,0.111125,0.0976188,0.168727,0.130856,0.115003,0.132551,0.70988,0.294509,0.145522,0.167401,0.167908,0.177429,0.161068,0.132667,0.107401] qmult=[0.27545,0.252286,0.217981,0.22807,0.235003,0.25092,0.260675,0.27099,0.318164,0.311268,0.280447,0.41241,0.356006,0.318681,0.362068,0.828929,0.354345,0.38621,0.426274,0.413352,0.429758,0.405118,0.341788,0.293693]
new object=loadshape.res_kw_454_pu npts=24 interval=1 mult=[0.0764652,0.0753709,0.07622,0.124586,0.080713,0.0816858,0.227655,0.0901943,0.171094,0.0955351,0.0824929,0.107696,0.0801479,0.198986,0.126539,0.187942,0.204924,0.0814102,0.218511,0.178005,0.12161,0.183149,0.221881,0.0717956] qmult=[0.192606,0.191193,0.193335,0.293359,0.202614,0.203466,0.246172,0.216486,0.395471,0.23195,0.197158,0.251492,0.194661,0.444377,0.292957,0.42242,0.19216,0.193368,0.470713,0.375806,0.258894,0.387878,0.489447,0.179559]
new object=loadshape.res_kw_1094_pu npts=24 interval=1 mult=[0.459692,0.467342,0.680364,0.524792,0.543976,0.584562,0.60105,0.597617,0.483268,0.378062,0.340377,0.265226,0.252826,0.237952,0.215353,0.228846,0.380261,0.315773,0.349915,0.376292,0.453159,0.474505,0.496747,0.534945] qmult=[0.946326,0.936197,1,0.915939,0.905809,0.905809,0.926068,0.946326,0.956455,0.956455,0.946326,0.946304,0.934542,0.89937,0.847318,0.868358,1.06078,1.02736,1.04762,1.02736,1.01723,1.0071,0.986843,0.956455]
new object=loadshape.res_kw_621_pu npts=24 interval=1 mult=[0.0797971,0.0789921,0.078742,0.0783436,0.0776815,0.0783457,0.0804474,0.11617,0.160254,0.363919,0.410687,0.37483,0.21356,0.138793,0.359602,0.114007,0.122071,0.0846837,0.183931,0.155533,0.333937,0.137609,0.254342,0.103482] qmult=[0.146624,0.14532,0.14402,0.142719,0.141418,0.141423,0.144037,0.18061,0.228005,0.544454,0.617002,0.585145,0.340994,0.242607,0.564523,0.187854,0.196057,0.157049,0.307988,0.207438,0.433237,0.19586,0.379708,0.173536]
new object=loadshape.res_kw_366_pu npts=24 interval=1 mult=[0.42005,0.216001,0.38035,0.211176,0.198977,0.228889,0.26629,0.457584,0.463134,0.452147,0.534895,0.277748,0.356067,0.35862,0.446431,0.460177,0.497329,0.604736,0.682117,0.714319,0.377735,0.467664,0.402956,0.311096] qmult=[0.317304,0.250846,0.299704,0.244056,0.22546,0.248309,0.260972,0.372503,0.375904,0.368917,0.368372,0.277968,0.333531,0.334567,0.330232,0.394876,0.415215,0.471438,0.467298,0.444489,0.297383,0.348562,0.318803,0.311132]
new object=loadshape.res_kw_1258_pu npts=24 interval=1 mult=[0.126316,0.125594,0.126209,0.126547,0.150782,0.128326,0.131309,0.129968,0.120884,0.371649,0.369263,0.368178,0.371175,0.366571,0.251094,0.161448,0.369754,0.41201,0.438828,0.443418,0.445553,0.415208,0.404033,0.332524] qmult=[0.194661,0.194086,0.194573,0.19492,0.225184,0.196887,0.199781,0.197816,0.189326,0.480779,0.478745,0.480703,0.488285,0.482026,0.343451,0.232441,0.478425,0.518502,0.528967,0.516119,0.523798,0.50491,0.496906,0.445778]
new object=loadshape.res_kw_203_pu npts=24 interval=1 mult=[0.330961,0.321562,0.321674,0.274307,0.13534,0.275382,0.52673,0.454711,0.455919,0.396285,0.364851,0.360629,0.333953,0.343316,0.14899,0.33493,0.290384,0.224178,0.474938,0.484752,0.474262,0.449481,0.363059,0.329277] qmult=[0.538008,0.524068,0.524207,0.454101,0.247993,0.45192,0.579983,0.633666,0.65499,0.604347,0.569297,0.566052,0.536383,0.549945,0.263571,0.304005,0.458749,0.349136,0.671044,0.662304,0.653013,0.644177,0.560796,0.530917]
new object=loadshape.res_kw_75_pu npts=24 interval=1 mult=[0.463486,0.303879,0.333722,0.330819,0.334189,0.342819,0.360088,0.33558,0.288354,0.200303,0.283724,0.307057,0.121057,0.110577,0.0983688,0.124819,0.267253,0.265135,0.219039,0.259705,0.327431,0.422648,0.317261,0.434578] qmult=[0.34049,0.168092,0.159993,0.158878,0.157762,0.157762,0.1936,0.162224,0.213529,0.163339,0.512055,0.28135,0.158867,0.153543,0.147431,0.201379,0.565989,0.34892,0.258188,0.247666,0.295834,0.54307,0.215568,0.522185]
new object=loadshape.res_kw_229_pu npts=24 interval=1 mult=[0.110538,0.109015,0.111463,0.113539,0.114869,0.119438,0.174535,0.207396,0.191358,0.115352,0.112975,0.170968,0.16825,0.101254,0.156417,0.156568,0.169561,0.262949,0.116094,0.120749,0.131595,0.234369,0.345594,0.273312] qmult=[0.254921,0.252744,0.258343,0.263575,0.268073,0.277245,0.335767,0.391021,0.353227,0.274886,0.268694,0.315758,0.314628,0.239514,0.282817,0.279253,0.290499,0.45386,0.257585,0.2662,0.289424,0.373619,0.630364,0.599544]
new object=loadshape.res_kw_470_pu npts=24 interval=1 mult=[0.149119,0.709943,0.0940085,0.0881733,0.0902401,0.0904208,0.0891404,0.116143,0.115842,0.11849,0.114102,0.114485,0.115669,0.115882,0.144545,0.147809,0.124976,0.17706,0.193964,0.379725,0.183247,0.132595,0.123658,0.111249] qmult=[0.649395,0.861763,0.340239,0.315095,0.313321,0.31328,0.317065,0.376572,0.38177,0.392826,0.379784,0.383021,0.390247,0.390234,0.449144,0.460028,0.404027,0.512807,0.523279,0.499693,0.478299,0.39824,0.378092,0.371765]
new object=loadshape.res_kw_267_pu npts=24 interval=1 mult=[0.114251,0.114259,0.1188,0.115373,0.121327,0.140845,0.124497,0.20626,0.458778,0.196577,0.190944,0.18288,0.17779,0.174164,0.194368,0.216971,0.282396,0.214794,0.27181,0.290311,0.282386,0.251443,0.178758,0.149389] qmult=[0.151002,0.151592,0.159528,0.152627,0.162593,0.18505,0.161623,0.196228,0.203698,0.185225,0.180496,0.174951,0.173166,0.168443,0.193688,0.183579,0.206133,0.180278,0.196242,0.192477,0.195546,0.196315,0.175184,0.175471]
new object=loadshape.res_kw_409_pu npts=24 interval=1 mult=[0.153926,0.15618,0.159216,0.16285,0.170018,0.180838,0.265757,0.295709,0.403115,0.398109,0.403049,0.389021,0.504376,0.480176,0.360688,0.360738,0.266958,0.271736,0.272543,0.267624,0.355497,0.289052,0.266036,0.16244] qmult=[0.254245,0.257494,0.261075,0.266275,0.278253,0.29563,0.407153,0.4576,0.622203,0.639609,0.650074,0.631009,0.904694,0.650635,0.571217,0.566592,0.42389,0.415282,0.397962,0.377025,0.468201,0.400598,0.370601,0.262762]
new object=loadshape.res_kw_33_pu npts=24 interval=1 mult=[0.14234,0.1407,0.141368,0.141954,0.14722,0.152125,0.145362,0.17114,0.189704,0.178654,0.146125,0.168373,0.14188,0.137049,0.646938,0.683491,0.215579,0.515492,0.528202,0.538145,0.548077,0.50625,0.323454,0.223639] qmult=[0.238959,0.237286,0.238057,0.238985,0.251346,0.253554,0.242065,0.269743,0.2904,0.276417,0.239954,0.265426,0.237068,0.229325,0.628046,0.673717,0.318921,0.750779,0.736649,0.727426,0.749339,0.713414,0.527695,0.35148]
new object=loadshape.res_kw_1267_pu npts=24 interval=1 mult=[0.423762,0.100662,0.125318,0.162368,0.192782,0.24728,0.262346,0.255801,0.15409,0.112589,0.515294,0.372065,0.319223,0.274061,0.217269,0.154196,0.17186,0.279428,0.280693,0.334229,0.403701,0.662485,0.444359,0.468482] qmult=[0.0387911,0.0312646,0.0373671,0.0380778,0.0378401,0.0392213,0.0383156,0.0387911,0.0390288,0.0347954,0.0387911,0.0387911,0.0392665,0.0392665,0.0411082,0.0390288,0.039742,0.040693,0.0411685,0.040693,0.0404553,0.295666,0.039742,0.0393845]
new object=loadshape.res_kw_523_pu npts=24 interval=1 mult=[0.121758,0.123235,0.114774,0.116431,0.120859,0.129684,0.138323,0.157041,0.190015,0.21929,0.264911,0.229442,0.244118,0.211977,0.198236,0.187534,0.205785,0.208108,0.220989,0.223325,0.213547,0.195802,0.160739,0.138724] qmult=[0.244143,0.24694,0.230928,0.234356,0.24481,0.263865,0.283737,0.327027,0.411494,0.487068,0.509161,0.494271,0.512104,0.437493,0.403836,0.376197,0.378366,0.355126,0.343485,0.324109,0.311319,0.304786,0.270737,0.262845]
new object=loadshape.res_kw_549_pu npts=24 interval=1 mult=[0.0685524,0.0680741,0.0683164,0.0693441,0.154542,0.069159,0.194483,0.104129,0.1458,0.174392,0.169691,0.284183,0.176509,0.154171,0.149053,0.139044,0.109209,0.264156,0.276929,0.263679,0.25532,0.0907092,0.207197,0.0721969] qmult=[0.159069,0.158313,0.158558,0.160949,0.33101,0.168032,0.237277,0.247342,0.348233,0.423585,0.419601,0.635167,0.429375,0.370355,0.33609,0.294585,0.254467,0.346913,0.508488,0.500266,0.483841,0.189704,0.421788,0.164878]
new object=loadshape.res_kw_1220_pu npts=24 interval=1 mult=[0.0995925,0.10103,0.091236,0.0912173,0.0884332,0.0938666,0.0977924,0.103012,0.112838,0.0972949,0.0944444,0.10454,0.0913549,0.0902161,0.101024,0.156541,0.108533,0.159909,0.193351,0.191573,0.15903,0.149718,0.124897,0.09703] qmult=[0.227483,0.229812,0.208524,0.207927,0.200283,0.212112,0.218374,0.228734,0.250154,0.220222,0.215232,0.237439,0.211481,0.20935,0.2317,0.413026,0.246238,0.300025,0.361201,0.346915,0.322942,0.312472,0.264663,0.217911]
new object=loadshape.res_kw_47_pu npts=24 interval=1 mult=[0.0651102,0.0559291,0.0557685,0.0565714,0.0597849,0.0805043,0.0899056,0.110074,0.136678,0.160882,0.164937,0.159797,0.769873,0.746699,0.122977,0.114506,0.114119,0.106217,0.111606,0.11262,0.10723,0.197445,0.0894128,0.0584225] qmult=[0.162877,0.149432,0.150488,0.15226,0.162452,0.205062,0.213725,0.264949,0.355979,0.439389,0.45349,0.439557,0.874959,0.800191,0.324158,0.292677,0.269193,0.22367,0.206074,0.189777,0.180571,0.174646,0.169181,0.151908]
new object=loadshape.res_kw_324_pu npts=24 interval=1 mult=[0.125652,0.123975,0.12543,0.126167,0.098843,0.107719,0.368849,0.471103,0.47066,0.253678,0.164445,0.280475,0.301622,0.178158,0.289834,0.186135,0.224783,0.336007,0.249935,0.262903,0.366865,0.232242,0.235531,0.22] qmult=[0.270941,0.270065,0.273275,0.275881,0.214855,0.23233,0.463757,0.578925,0.57854,0.27737,0.278221,0.271717,0.587492,0.317796,0.552094,0.327888,0.337606,0.577855,0.333112,0.325798,0.564403,0.326103,0.362768,0.464997]
new object=loadshape.res_kw_1036_pu npts=24 interval=1 mult=[0.561232,0.551884,0.564874,0.578385,0.592392,0.610354,0.916398,0.551281,0.356179,0.282479,0.251323,0.205533,0.35441,0.211579,0.240536,0.417438,0.295402,0.336507,0.351989,0.383217,0.482612,0.510718,0.602192,0.556164] qmult=[0.391321,0.388621,0.385921,0.383222,0.380522,0.380522,0.408412,0.391321,0.39402,0.330621,0.302115,0.262484,0.414372,0.270628,0.293789,1.04901,0.343974,0.390485,0.410284,0.412918,0.410218,0.407518,0.711487,0.39402]
new object=loadshape.res_kw_1205_pu npts=24 interval=1 mult=[0.253052,0.22738,0.20765,0.205732,0.208787,0.213669,0.514866,0.384102,0.421979,0.471329,0.543937,0.434331,0.332061,0.58737,0.268315,0.588171,0.605763,0.650113,0.569409,0.618915,0.676863,0.638896,0.578867,0.521661] qmult=[0.326338,0.326198,0.303282,0.296296,0.300521,0.305534,0.643214,0.433095,0.532008,0.589475,0.673302,0.546882,0.435721,0.725273,0.361318,0.723999,0.737874,0.773489,0.690652,0.711883,0.757484,0.737626,0.689016,0.654069]
new object=loadshape.res_kw_1157_pu npts=24 interval=1 mult=[0.131018,0.130332,0.13309,0.139544,0.152265,0.153055,0.181547,0.230773,0.180707,0.134018,0.130866,0.12446,0.122486,0.160612,0.157771,0.165112,0.170501,0.19298,0.279682,0.272986,0.270404,0.246192,0.139032,0.140444] qmult=[0.308907,0.308271,0.314089,0.328685,0.35628,0.357041,0.395757,0.469563,0.389794,0.320742,0.313568,0.299509,0.295786,0.354211,0.346007,0.361654,0.365521,0.397201,0.497213,0.452019,0.45777,0.445601,0.320589,0.32612]
new object=loadshape.res_kw_710_pu npts=24 interval=1 mult=[0.19104,0.187774,0.187394,0.634391,0.182406,0.216473,0.204696,0.185876,0.0736303,0.141591,0.126056,0.0975622,0.0975059,0.0965783,0.0936554,0.0944193,0.104045,0.156453,0.160236,0.234892,0.176565,0.156119,0.246023,0.200396] qmult=[0.362507,0.358938,0.359005,0.581185,0.345949,0.375041,0.372847,0.349975,0.159606,0.250648,0.225201,0.190829,0.192827,0.190491,0.183709,0.184632,0.198544,0.259852,0.272559,0.390699,0.256475,0.242736,0.403835,0.370431]
new object=loadshape.res_kw_2_pu npts=24 interval=1 mult=[0.0350142,0.0299562,0.0296913,0.0293961,0.0290402,0.0291312,0.0391751,0.0431188,0.0438063,0.043699,0.0432379,0.043293,0.0303567,0.030478,0.030569,0.0326814,0.0473888,0.0701926,0.05761,0.0581199,0.0554851,0.0509909,0.0467656,0.0312699] qmult=[0.109821,0.0966348,0.095692,0.0947491,0.0938063,0.0938063,0.110345,0.118256,0.120404,0.120404,0.119461,0.120666,0.0994634,0.0994634,0.0994634,0.104833,0.129257,0.142582,0.140939,0.135438,0.130881,0.127528,0.119617,0.0999069]
new object=loadshape.res_kw_314_pu npts=24 interval=1 mult=[0.11598,0.110471,0.112481,0.113742,0.114262,0.117803,0.121068,0.125802,0.114248,0.107537,0.106155,0.102156,0.100256,0.0987652,0.0966139,0.0966045,0.100163,0.108358,0.11282,0.114684,0.119431,0.226496,0.206074,0.158292] qmult=[0.231723,0.221697,0.225368,0.227972,0.229869,0.235507,0.239478,0.247628,0.230081,0.221227,0.218161,0.210281,0.207279,0.203092,0.198004,0.197525,0.202166,0.213247,0.218439,0.22034,0.22779,0.312395,0.292103,0.279167]
new object=loadshape.res_kw_207_pu npts=24 interval=1 mult=[0.182663,0.0510339,0.050862,0.0506466,0.0503443,0.0504746,0.196998,0.203042,0.20389,0.072279,0.0685505,0.182011,0.182312,0.0511587,0.051289,0.0511606,0.106381,0.114032,0.115693,0.0957091,0.216379,0.0801378,0.0737483,0.183269] qmult=[0.37624,0.135779,0.135293,0.134806,0.13432,0.13432,0.403858,0.416587,0.419424,0.17945,0.168992,0.37624,0.377213,0.137239,0.137239,0.136752,0.197457,0.210405,0.20734,0.199314,0.431748,0.186585,0.173856,0.376727]
new object=loadshape.res_kw_250_pu npts=24 interval=1 mult=[0.0813176,0.0841167,0.0861766,0.0882498,0.0919752,0.0982702,0.107423,0.360469,0.20931,0.423617,0.422968,0.364977,0.361207,0.200295,0.184872,0.200221,0.169399,0.192695,0.374828,0.218403,0.362112,0.329962,0.18952,0.0961839] qmult=[0.156268,0.160262,0.162995,0.166218,0.173073,0.184334,0.201077,0.581123,0.375097,0.700525,0.702526,0.611981,0.606684,0.369941,0.34052,0.326061,0.305679,0.331503,0.582847,0.34015,0.548748,0.510186,0.312525,0.176252]
new object=loadshape.res_kw_1113_pu npts=24 interval=1 mult=[0.0400779,0.0399192,0.0399725,0.0399216,0.197652,0.197488,0.0410735,0.0567676,0.0934073,0.0446004,0.0400211,0.0798267,0.0398159,0.0397037,0.0395535,0.0394258,0.0407813,0.0429901,0.10575,0.255551,0.0700297,0.0654216,0.166035,0.195495] qmult=[0.0947428,0.0941302,0.09352,0.092908,0.389926,0.385616,0.0935461,0.118917,0.191507,0.103071,0.0947678,0.169697,0.0959845,0.095975,0.0959658,0.0953485,0.0972167,0.0997138,0.180169,0.458057,0.130286,0.126861,0.315658,0.382934]
new object=loadshape.res_kw_1270_pu npts=24 interval=1 mult=[0.362151,0.332213,0.331237,0.341224,0.326668,0.355045,0.415017,0.3453,0.334331,0.341551,0.31898,0.39123,0.393659,0.394553,0.465655,0.476186,0.509329,0.686113,0.763719,0.779386,0.741753,0.491801,0.522271,0.390082] qmult=[0.570978,0.528339,0.524621,0.544472,0.517181,0.548481,0.571326,0.532352,0.535876,0.563797,0.531756,0.604919,0.616205,0.616146,0.685515,0.69708,0.723799,0.87359,0.892736,0.850861,0.812825,0.667096,0.663279,0.583802]
new object=loadshape.res_kw_46_pu npts=24 interval=1 mult=[0.0405751,0.0424242,0.0420651,0.0411946,0.0430753,0.0878787,0.128675,0.140899,0.146214,0.17353,0.175981,0.131175,0.0892262,0.0748651,0.0669993,0.0604203,0.0849507,0.134643,0.0918386,0.0437578,0.111433,0.0431175,0.0428699,0.110715] qmult=[0.104985,0.110532,0.110398,0.106785,0.112564,0.212679,0.299362,0.329782,0.369781,0.430443,0.438317,0.349752,0.255911,0.213185,0.190218,0.170522,0.187722,0.301353,0.222284,0.111673,0.261242,0.107968,0.108316,0.260954]
new object=loadshape.res_kw_4_pu npts=24 interval=1 mult=[0.294977,0.101345,0.1018,0.102048,0.102398,0.236873,0.105439,0.313159,0.229455,0.126678,0.376436,0.497711,0.767792,0.31004,0.118059,0.110986,0.302371,0.313161,0.389538,0.409673,0.354288,0.408869,0.328689,0.301827] qmult=[0.611332,0.245167,0.245537,0.245644,0.246182,0.498599,0.251502,0.641456,0.484594,0.293316,0.929899,0.493729,0.58537,0.642176,0.279983,0.266483,0.626016,0.644157,0.654501,0.689252,0.697571,0.693859,0.657756,0.623279]
new object=loadshape.res_kw_245_pu npts=24 interval=1 mult=[0.0736973,0.073536,0.0742726,0.0748405,0.0732313,0.0761655,0.0904541,0.096371,0.091632,0.0912239,0.0789899,0.0706259,0.0897648,0.0688343,0.0653894,0.0629477,0.189316,0.099377,0.142176,0.187622,0.186804,0.272695,0.11891,0.0881058] qmult=[0.211602,0.211892,0.213482,0.21494,0.211889,0.217887,0.242448,0.254108,0.245909,0.247105,0.229001,0.208374,0.247414,0.203689,0.19497,0.18897,0.233031,0.255308,0.318451,0.375583,0.341703,0.329688,0.274783,0.240282]
new object=loadshape.res_kw_93_pu npts=24 interval=1 mult=[0.215608,0.195558,0.193189,0.19189,0.188959,0.201856,0.22372,0.238965,0.23024,0.223264,0.244296,0.219363,0.217092,0.217566,0.211898,0.207796,0.260129,0.589625,0.36018,0.466923,0.44715,0.396905,0.305341,0.195107] qmult=[0.376827,0.352409,0.350086,0.34734,0.344838,0.351598,0.360663,0.375222,0.370787,0.367403,0.401269,0.363883,0.365163,0.363315,0.351784,0.343905,0.416028,0.421539,0.437723,0.473757,0.462229,0.452659,0.395514,0.340468]
new object=loadshape.res_kw_205_pu npts=24 interval=1 mult=[0.113406,0.113298,0.115304,0.116544,0.116974,0.119943,0.122734,0.197592,0.221964,0.132667,0.100795,0.0984638,0.0977496,0.0959778,0.0936815,0.0949862,0.157871,0.210468,0.143184,0.333022,0.319751,0.213577,0.181009,0.119366] qmult=[0.34333,0.344659,0.349757,0.353421,0.356276,0.362469,0.366379,0.500799,0.456605,0.308926,0.319438,0.312081,0.311987,0.303989,0.295246,0.29761,0.382925,0.491405,0.418269,0.55082,0.544234,0.472908,0.407108,0.354294]
new object=loadshape.res_kw_96_pu npts=24 interval=1 mult=[0.367327,0.377053,0.395467,0.48909,0.420725,0.445087,0.46115,0.457083,0.397704,0.449895,0.352738,0.325829,0.351527,0.284278,0.258108,0.252166,0.324745,0.335446,0.436982,0.518177,0.435253,0.568268,0.425409,0.445935] qmult=[0.283542,0.287706,0.297625,0.356438,0.310652,0.326252,0.338359,0.338397,0.316453,0.28061,0.298792,0.284763,0.415492,0.265995,0.25058,0.249596,0.431672,0.312314,0.377982,0.722064,0.357924,0.746749,0.320881,0.332535]
new object=loadshape.res_kw_199_pu npts=24 interval=1 mult=[0.0605351,0.0586043,0.0588161,0.0863963,0.13766,0.163279,0.0692526,0.0967189,0.0609849,0.078961,0.0556804,0.0531035,0.0513318,0.0500164,0.0484959,0.184522,0.0730641,0.150909,0.225773,0.232879,0.195993,0.196804,0.0655413,0.0652141] qmult=[0.150262,0.145126,0.145222,0.205054,0.322042,0.36577,0.168746,0.22754,0.151865,0.192556,0.141449,0.135477,0.131934,0.128294,0.124362,0.121878,0.155529,0.284917,0.420986,0.419026,0.395356,0.411331,0.160649,0.160814]
new object=loadshape.res_kw_7_pu npts=24 interval=1 mult=[0.0681725,0.06561,0.0618428,0.0626617,0.0690938,0.080639,0.101798,0.252912,0.510574,0.264315,0.26975,0.605959,0.261825,0.228224,0.326051,0.181313,0.163843,0.486409,0.177238,0.177784,0.194778,0.168898,0.12873,0.0753654] qmult=[0.143432,0.140238,0.131981,0.13415,0.151852,0.172257,0.207984,0.298727,0.586565,0.533883,0.549891,0.720925,0.539806,0.456718,0.411119,0.358456,0.299885,0.562507,0.252249,0.228104,0.229718,0.218274,0.181574,0.146238]
new object=loadshape.res_kw_517_pu npts=24 interval=1 mult=[0.167559,0.144939,0.132311,0.137358,0.152691,0.171104,0.355691,0.335039,0.218415,0.29672,0.304886,0.238066,0.277624,0.116054,0.234249,0.338678,0.40843,0.415376,0.410751,0.411188,0.375741,0.342605,0.136806,0.137655] qmult=[0.217458,0.18998,0.175302,0.179815,0.192618,0.207951,0.425999,0.410258,0.270155,0.370651,0.377265,0.301956,0.350238,0.155861,0.294035,0.404851,0.465067,0.468469,0.461062,0.454022,0.430519,0.410188,0.178957,0.180809]
new object=loadshape.res_kw_1190_pu npts=24 interval=1 mult=[0.133456,0.132912,0.134431,0.134823,0.141801,0.154323,0.201338,0.224501,0.532331,0.642531,0.646242,0.628593,0.311867,0.259801,0.232875,0.211486,0.20821,0.236087,0.245483,0.252283,0.276228,0.284272,0.184268,0.141854] qmult=[0.256973,0.257452,0.260246,0.261754,0.281279,0.308846,0.370818,0.441647,0.937818,0.892919,0.906098,0.868778,0.689802,0.560986,0.49376,0.438607,0.363308,0.357775,0.321688,0.303966,0.307101,0.336363,0.276989,0.268344]
new object=loadshape.res_kw_263_pu npts=24 interval=1 mult=[0.155055,0.150879,0.150781,0.155649,0.149798,0.153684,0.15949,0.346416,0.35517,0.352895,0.341448,0.160326,0.158192,0.157997,0.145569,0.185283,0.355406,0.2073,0.2282,0.236296,0.34712,0.391687,0.360794,0.153181] qmult=[0.273125,0.267085,0.26674,0.274575,0.26561,0.269831,0.27303,0.554008,0.569666,0.567731,0.54829,0.258394,0.25702,0.256136,0.242299,0.323811,0.556039,0.301851,0.311122,0.308018,0.493387,0.58711,0.575553,0.268435]
new object=loadshape.res_kw_1276_pu npts=24 interval=1 mult=[0.206383,0.204344,0.206184,0.207712,0.208087,0.21152,0.248261,0.365551,0.277041,0.266554,0.293115,0.210313,0.210429,0.205176,0.202721,0.233937,0.254791,0.31647,0.418486,0.357407,0.355128,0.38324,0.304235,0.23246] qmult=[0.32121,0.319538,0.321552,0.323639,0.325172,0.328266,0.376889,0.408584,0.378088,0.367545,0.383739,0.315632,0.318775,0.310141,0.304586,0.312682,0.369036,0.404125,0.460585,0.4009,0.404572,0.433574,0.378112,0.343694]
new object=loadshape.res_kw_278_pu npts=24 interval=1 mult=[0.0756448,0.0801579,0.0919856,0.0926035,0.0971784,0.134957,0.138393,0.155018,0.184962,0.226015,0.226445,0.207809,0.210462,0.188269,0.176043,0.199932,0.22512,0.210891,0.232752,0.663022,0.167286,0.12166,0.0908882,0.0850731] qmult=[0.163765,0.171097,0.197327,0.197313,0.204431,0.278972,0.292411,0.352132,0.453146,0.569313,0.578916,0.54501,0.558047,0.468523,0.422229,0.433229,0.430227,0.375623,0.30503,0.585493,0.250851,0.213569,0.17822,0.177857]
new object=loadshape.res_kw_754_pu npts=24 interval=1 mult=[0.062979,0.0675652,0.0696967,0.074049,0.0781651,0.139337,0.0881887,0.228589,0.25966,0.198414,0.156049,0.150213,0.0784873,0.0669148,0.0567144,0.0527034,0.0944809,0.0902881,0.158611,0.0889776,0.123405,0.186642,0.197839,0.116136] qmult=[0.0964552,0.0975881,0.0871263,0.0901326,0.0929588,0.2673,0.100408,0.0918746,0.101008,0.101008,0.100808,0.268383,0.0909084,0.0833626,0.0767345,0.0740206,0.10774,0.127982,0.298291,0.0992133,0.102207,0.218471,0.224523,0.251271]
new object=loadshape.res_kw_670_pu npts=24 interval=1 mult=[0.135574,0.13578,0.144089,0.165538,0.314827,0.144836,0.258328,0.264352,0.159884,0.142123,0.121609,0.125152,0.121069,0.121588,0.132303,0.139608,0.152961,0.253502,0.178745,0.476521,0.235463,0.17631,0.162467,0.152605] qmult=[0.2762,0.276904,0.293626,0.287042,0.604982,0.294047,0.313208,0.319566,0.29977,0.278591,0.251251,0.246314,0.239696,0.240143,0.249857,0.250745,0.269621,0.456363,0.30502,0.639113,0.331534,0.308608,0.306573,0.302527]
new object=loadshape.res_kw_128_pu npts=24 interval=1 mult=[0.10455,0.0500504,0.050298,0.0526159,0.0504786,0.0512046,0.151354,0.155382,0.167358,0.0752879,0.165307,0.164786,0.151944,0.15183,0.15133,0.152556,0.141383,0.354997,0.157073,0.164551,0.0724345,0.16016,0.169384,0.146565] qmult=[0.30073,0.15601,0.155711,0.161851,0.155109,0.155134,0.420926,0.431191,0.468334,0.226531,0.467958,0.471762,0.437426,0.437415,0.435482,0.439025,0.405681,0.49596,0.431422,0.449001,0.201193,0.438798,0.457738,0.410048]
new object=loadshape.res_kw_879_pu npts=24 interval=1 mult=[0.0502095,0.0428534,0.0444983,0.0477136,0.04178,0.0426608,0.17952,0.32261,0.191668,0.166184,0.144304,0.165012,0.209927,0.0648201,0.0983566,0.0419935,0.0434593,0.044968,0.205271,0.146066,0.182807,0.179094,0.177455,0.0579587] qmult=[0.134658,0.118764,0.118666,0.129522,0.117763,0.117802,0.43621,0.451086,0.451974,0.425125,0.366495,0.426272,0.247551,0.14794,0.240051,0.11941,0.120405,0.121597,0.393935,0.197955,0.2246,0.416758,0.425005,0.137198]
new object=loadshape.res_kw_828_pu npts=24 interval=1 mult=[0.0875332,0.0858764,0.0840688,0.0900954,0.0858194,0.0882046,0.0988255,0.0993673,0.0778678,0.0728128,0.0778468,0.084934,0.124836,0.111486,0.0754003,0.217182,0.0936123,0.132233,0.124142,0.127284,0.147624,0.10372,0.100904,0.0879723] qmult=[0.222,0.2194,0.212684,0.227101,0.216914,0.221809,0.239808,0.239683,0.199636,0.189917,0.201839,0.211118,0.423546,0.222352,0.189737,0.183176,0.222022,0.290048,0.267682,0.263972,0.292413,0.239398,0.235491,0.219908]
new object=loadshape.res_kw_1037_pu npts=24 interval=1 mult=[0.0926868,0.0675342,0.141223,0.0801175,0.0877637,0.0975576,0.319978,0.123544,0.120475,0.114197,0.154271,0.171897,0.0571708,0.0645228,0.250304,0.317205,0.351452,0.369351,0.367009,0.372349,0.466479,0.170173,0.159215,0.10142] qmult=[0.15412,0.119297,0.230518,0.137726,0.153492,0.170968,0.484581,0.170056,0.167972,0.16014,0.220076,0.249571,0.10573,0.115145,0.400907,0.480127,0.537179,0.54617,0.509508,0.501708,0.573479,0.212101,0.202929,0.163708]
new object=loadshape.res_kw_1283_pu npts=24 interval=1 mult=[0.0976765,0.0911104,0.0919582,0.0924899,0.0926731,0.0941801,0.22971,0.115092,0.124156,0.260316,0.248194,0.227102,0.238105,0.375371,0.224342,0.22577,0.253976,0.165702,0.255064,0.181695,0.285511,0.272572,0.239266,0.212703] qmult=[0.239914,0.225948,0.227583,0.228773,0.229652,0.232119,0.255345,0.271764,0.289787,0.316316,0.53751,0.49905,0.548015,0.586943,0.493409,0.497363,0.55113,0.365941,0.524164,0.359651,0.568167,0.558581,0.501393,0.467273]
new object=loadshape.res_kw_1070_pu npts=24 interval=1 mult=[0.329425,0.340154,0.358819,0.373945,0.448921,0.73457,0.825202,0.54115,0.45691,0.452617,0.462711,0.427892,0.41835,0.2227,0.446563,0.331967,0.614309,0.846123,0.476325,0.455322,0.676624,0.539935,0.597754,0.393204] qmult=[0.613543,0.622796,0.640528,0.654711,0.989904,1.96746,2.02178,0.927528,1.6195,1.76865,1.77694,1.63097,1.56129,0.511899,1.5843,0.701436,0.723302,2.00861,1.18132,0.970382,1.94425,1.74775,1.78474,0.678569]
new object=loadshape.res_kw_1273_pu npts=24 interval=1 mult=[0.0750439,0.074102,0.0740472,0.0747392,0.0772319,0.0816413,0.0891099,0.145571,0.143439,0.165072,0.147137,0.158253,0.160756,0.141961,0.130979,0.125098,0.131384,0.119076,0.106674,0.121607,0.123332,0.093585,0.0895244,0.080601] qmult=[0.1992,0.197281,0.19688,0.198403,0.204794,0.21609,0.235328,0.314973,0.375091,0.432783,0.39653,0.391857,0.428311,0.379204,0.350149,0.334345,0.343607,0.307456,0.269781,0.291998,0.293156,0.236658,0.227346,0.21083]
new object=loadshape.res_kw_149_pu npts=24 interval=1 mult=[0.0762212,0.0792714,0.0751092,0.0753152,0.0754336,0.0770286,0.0791269,0.0803878,0.0823419,0.0714664,0.0699652,0.0654317,0.06342,0.0614586,0.0588714,0.057661,0.0614074,0.134981,0.155458,0.0734323,0.0784842,0.143438,0.130714,0.0762191] qmult=[0.16726,0.175031,0.164836,0.165009,0.165502,0.167919,0.171309,0.173781,0.183301,0.162521,0.158822,0.149603,0.146831,0.141963,0.136103,0.13298,0.140113,0.194246,0.199094,0.158936,0.167467,0.196738,0.186655,0.166116]
new object=loadshape.res_kw_658_pu npts=24 interval=1 mult=[0.502642,0.404221,0.427883,0.450235,0.471733,0.485391,0.500806,0.499475,0.594708,0.44058,0.395942,0.43942,0.319844,0.278661,0.22313,0.222676,0.440954,0.533215,0.549345,0.661686,0.695816,0.59908,0.556166,0.410826] qmult=[0.696247,0.177678,0.180882,0.183865,0.18671,0.189059,0.193477,0.195012,0.264426,0.185838,0.177209,0.672005,0.165817,0.158664,0.149031,0.148053,0.223688,0.257438,0.266583,0.294918,0.275101,0.231212,0.208338,0.180537]
new object=loadshape.res_kw_35_pu npts=24 interval=1 mult=[0.121793,0.120718,0.121937,0.107227,0.111177,0.115458,0.147877,0.157236,0.110509,0.105233,0.103217,0.099148,0.112322,0.105625,0.0843104,0.0845852,0.0898695,0.11868,0.181872,0.190118,0.188809,0.17548,0.13141,0.129589] qmult=[0.286215,0.284111,0.286505,0.253511,0.262636,0.271574,0.306985,0.31725,0.262589,0.253104,0.24806,0.238756,0.269068,0.253263,0.205002,0.205075,0.216409,0.281669,0.313959,0.312392,0.319195,0.318254,0.305047,0.302698]
new object=loadshape.res_kw_24_pu npts=24 interval=1 mult=[0.187757,0.182504,0.186007,0.187953,0.202317,0.191983,0.19546,0.244763,0.245164,0.224436,0.168568,0.216198,0.215729,0.217839,0.218819,0.224965,0.248665,0.262461,0.294956,0.389724,0.363062,0.264607,0.249786,0.192011] qmult=[0.293829,0.288726,0.292844,0.295244,0.322707,0.300017,0.303281,0.360988,0.365394,0.339828,0.273475,0.331325,0.333637,0.335642,0.33471,0.343253,0.354586,0.3802,0.408257,0.466863,0.451432,0.367592,0.350739,0.29717]
new object=loadshape.res_kw_1193_pu npts=24 interval=1 mult=[0.0612905,0.0582327,0.0580259,0.0658277,0.057911,0.0645848,0.0753679,0.0817949,0.123143,0.0766718,0.0768829,0.0956176,0.0519085,0.0534973,0.0513808,0.0502193,0.0532299,0.0907726,0.101887,0.111514,0.14252,0.127915,0.0909787,0.0760457] qmult=[0.156901,0.148926,0.14788,0.165351,0.147688,0.159081,0.169985,0.180274,0.206239,0.172372,0.173362,0.197618,0.139925,0.14243,0.137407,0.134633,0.141342,0.191547,0.200541,0.212055,0.232899,0.22845,0.18922,0.18087]
new object=loadshape.res_kw_968_pu npts=24 interval=1 mult=[0.105847,0.105154,0.105082,0.104782,0.10408,0.104946,0.134567,0.110124,0.127344,0.124854,0.107815,0.103644,0.165068,0.627272,0.124468,0.1261,0.186325,0.205678,0.254752,0.293084,0.275545,0.19425,0.132099,0.109365] qmult=[0.286225,0.28515,0.284078,0.283004,0.281929,0.281944,0.331626,0.286394,0.3229,0.322862,0.295003,0.286256,0.530869,0.660457,0.325813,0.328644,0.426309,0.462854,0.517188,0.54074,0.510368,0.410981,0.320188,0.28903]
new object=loadshape.res_kw_162_pu npts=24 interval=1 mult=[0.150874,0.146154,0.148425,0.144263,0.140638,0.157214,0.225441,0.21285,0.324016,0.308606,0.314889,0.29788,0.313468,0.257788,0.229605,0.506323,0.255821,0.278973,0.297601,0.551846,0.40489,0.360848,0.245927,0.204907] qmult=[0.301531,0.291244,0.294087,0.289737,0.285941,0.31975,0.40549,0.440906,0.622064,0.69247,0.707941,0.672202,0.699948,0.573165,0.508575,0.47554,0.456068,0.455845,0.439975,0.552038,0.472846,0.465418,0.378034,0.370236]
new object=loadshape.res_kw_707_pu npts=24 interval=1 mult=[0.0569975,0.0568189,0.0578941,0.0607824,0.0589988,0.0734775,0.0723651,0.167849,0.168562,0.144598,0.162405,0.047374,0.0629339,0.0635206,0.156768,0.0934818,0.0590686,0.11808,0.187825,0.0968937,0.0847718,0.0994741,0.0778678,0.0682477] qmult=[0.133434,0.133421,0.135679,0.144271,0.138522,0.169826,0.16652,0.347478,0.35055,0.31538,0.338498,0.114811,0.135463,0.136346,0.326992,0.186198,0.138737,0.237777,0.369964,0.175592,0.151736,0.191847,0.151794,0.150012]
new object=loadshape.res_kw_450_pu npts=24 interval=1 mult=[0.371756,0.316548,0.324898,0.0356061,0.109048,0.137958,0.213913,0.272824,0.296082,0.178773,0.190916,0.271073,0.447746,0.3606,0.231127,0.324979,0.221888,0.304267,0.306597,0.403649,0.464124,0.440883,0.471488,0.451591] qmult=[0.396176,0.189724,0.189047,0.18837,0.1935,0.187692,0.479911,0.556481,0.633065,0.561541,0.521065,0.523256,0.570984,0.570984,0.191756,0.191079,0.243867,0.263085,0.320602,0.596963,0.645124,0.573693,0.550423,0.532548]
new object=loadshape.res_kw_416_pu npts=24 interval=1 mult=[0.519518,0.506161,0.508712,0.389582,0.507054,0.470867,0.778757,0.756776,0.423072,0.432216,0.336477,0.429307,0.393529,0.347339,0.298447,0.281838,0.316844,0.482731,0.426453,0.464862,0.569301,0.52435,0.535718,0.540876] qmult=[0.164065,0.153261,0.15069,0.138309,0.414552,0.37927,0.412133,0.515448,0.188886,0.237535,0.227574,0.720104,0.24683,0.24683,0.242499,0.25101,0.267386,0.306138,0.242039,0.246991,0.406236,0.188211,0.214442,0.199035]
new object=loadshape.res_kw_1162_pu npts=24 interval=1 mult=[0.107082,0.0996241,0.0880233,0.170206,0.209485,0.216072,0.213559,0.247334,0.266894,0.206353,0.108164,0.208409,0.129674,0.110563,0.198423,0.441149,0.356212,0.126207,0.130986,0.246485,0.265405,0.1885,0.257638,0.116352] qmult=[0.244561,0.227021,0.204033,0.211859,0.210354,0.222745,0.450202,0.577815,0.469409,0.433369,0.23717,0.442998,0.286793,0.244331,0.420361,0.60505,0.401059,0.268131,0.280997,0.492608,0.517409,0.376776,0.508751,0.26156]
new object=loadshape.res_kw_689_pu npts=24 interval=1 mult=[0.0883004,0.0852057,0.097451,0.0953454,0.0991696,0.109853,0.126992,0.151465,0.195158,0.315376,0.305422,0.893919,0.315416,0.241248,0.190957,0.175011,0.214133,0.182533,0.195369,0.199983,0.190759,0.134549,0.12639,0.0945448] qmult=[0.230139,0.221881,0.2519,0.24523,0.251065,0.268337,0.296438,0.335834,0.403807,0.527271,0.601165,0.920079,0.497921,0.448998,0.371393,0.346077,0.313047,0.325939,0.322285,0.310334,0.306407,0.274571,0.265611,0.243513]
new object=loadshape.res_kw_898_pu npts=24 interval=1 mult=[0.336379,0.392958,0.341558,0.346608,0.351241,0.365751,0.469577,0.416726,0.33577,0.306721,0.281718,0.242721,0.232013,0.207386,0.207303,0.317709,0.221413,0.253853,0.420888,0.289009,0.432455,0.342662,0.38592,0.337979] qmult=[0.0957503,0.215189,0.0947762,0.0961161,0.146168,0.12194,0.157767,0.268372,0.229511,0.288157,0.295444,0.282645,0.281572,0.230408,0.205744,0.194654,0.162987,0.148778,0.154772,0.125804,0.116504,0.13156,0.233011,0.0981525]
new object=loadshape.res_kw_502_pu npts=24 interval=1 mult=[0.0367913,0.0380076,0.0394947,0.0468057,0.0411665,0.0520857,0.0439058,0.062886,0.0912949,0.0852308,0.0451691,0.0432327,0.041683,0.0403909,0.0391025,0.0389229,0.121052,0.0991516,0.113672,0.118934,0.114176,0.102355,0.0774034,0.0384662] qmult=[0.15025,0.154695,0.15924,0.185028,0.165165,0.202533,0.171907,0.232497,0.207751,0.261704,0.181343,0.174849,0.170602,0.165413,0.160493,0.159414,0.254571,0.279665,0.288469,0.278451,0.2725,0.268343,0.19976,0.15332]
new object=loadshape.res_kw_624_pu npts=24 interval=1 mult=[0.261654,0.271835,0.290696,0.385872,0.455285,0.341235,0.498073,0.317988,0.228384,0.193386,0.193864,0.180645,0.17383,0.178913,0.179246,0.178046,0.27634,0.354534,0.395424,0.350808,0.28053,0.276272,0.305398,0.315561] qmult=[0.199951,0.199235,0.198519,0.560507,0.576916,0.197087,0.205829,0.199951,0.216612,0.18934,0.188757,0.182077,0.180095,0.208649,0.232519,0.237162,0.295911,0.596338,0.658441,0.496219,0.283702,0.243665,0.245821,0.200667]
new object=loadshape.res_kw_26_pu npts=24 interval=1 mult=[0.385786,0.383388,0.396583,0.407923,0.438172,0.757119,0.459765,0.457469,0.537052,0.425886,0.459871,0.548662,0.529484,0.508577,0.389359,0.262752,0.301278,0.388137,0.54128,0.675754,0.617764,0.452845,0.440571,0.526501] qmult=[0.834765,0.831617,0.846936,0.859865,0.907372,1,0.982466,1.00617,1.84254,1.72833,1.87963,1.84318,1.84052,1.81786,1.83328,0.920404,0.981657,1.24683,1.98636,2.04756,2.45389,1.19357,1.05579,1.53816]
new object=loadshape.res_kw_923_pu npts=24 interval=1 mult=[0.509053,0.507431,0.523334,0.68747,0.652778,0.725295,0.747327,0.569034,0.554458,0.294257,0.431915,0.491001,0.48172,0.471891,0.380276,0.310573,0.397035,0.487859,0.469068,0.508782,0.489481,0.518016,0.532364,0.556414] qmult=[0.20157,0.192532,0.192166,0.210557,0.20571,0.5512,0.606119,0.234222,0.205869,0.20174,0.579612,0.590201,0.557601,0.556336,0.222523,0.259157,0.22013,0.376946,0.671099,0.599506,0.29352,0.291859,0.219639,0.218489]
new object=loadshape.res_kw_1209_pu npts=24 interval=1 mult=[0.0691066,0.0661329,0.0644778,0.0651337,0.0672321,0.0720605,0.0840385,0.0840541,0.203053,0.216195,0.0732348,0.228082,0.154088,0.0683336,0.0666566,0.0623421,0.100759,0.121663,0.137657,0.144851,0.212612,0.115369,0.106913,0.08309] qmult=[0.130195,0.127365,0.12387,0.125023,0.130247,0.133481,0.144809,0.139787,0.371704,0.376427,0.122,0.380768,0.24817,0.111112,0.111287,0.10255,0.119556,0.136419,0.141699,0.139975,0.294827,0.14724,0.141967,0.138827]
new object=loadshape.res_kw_1223_pu npts=24 interval=1 mult=[0.189417,0.177686,0.178837,0.180311,0.18382,0.191523,0.20067,0.202834,0.180418,0.162702,0.159204,0.149956,0.147422,0.143359,0.133985,0.129562,0.140799,0.190599,0.185141,0.196177,0.213108,0.218363,0.215346,0.213894] qmult=[0.274348,0.254937,0.255637,0.256777,0.261449,0.272228,0.286392,0.290909,0.260684,0.236445,0.23159,0.219015,0.215922,0.210398,0.197652,0.19154,0.209409,0.281816,0.27442,0.290449,0.313982,0.321639,0.315351,0.311091]
new object=loadshape.res_kw_436_pu npts=24 interval=1 mult=[0.448135,0.441989,0.447245,0.453488,0.460413,0.465885,0.46965,0.429366,0.551544,0.48764,0.427968,0.280794,0.256287,0.266464,0.314782,0.55373,0.40618,0.573172,0.970752,0.490306,0.710825,0.570448,0.552438,0.581942] qmult=[0.231411,0.222704,0.221267,0.219915,0.220506,0.221677,0.225654,0.526519,0.579995,0.613101,0.556333,0.296788,0.626254,0.648774,0.563046,0.594784,0.686328,0.719921,1.09609,0.720983,0.727688,0.699387,0.55707,0.580213]
new object=loadshape.res_kw_931_pu npts=24 interval=1 mult=[0.136427,0.142405,0.134548,0.133898,0.376524,0.153165,0.482392,0.194539,0.165161,0.192055,0.160556,0.159574,0.131467,0.141371,0.131009,0.161391,0.510057,0.231035,0.557361,0.55509,0.297016,0.321727,0.266562,0.156595] qmult=[0.356603,0.368975,0.350478,0.34742,0.344343,0.382725,0.407641,0.437298,0.402337,0.444977,0.399222,0.401544,0.362645,0.383213,0.362602,0.409263,0.477596,0.508733,0.51956,0.558459,0.534314,0.550759,0.460532,0.39039]
new object=loadshape.res_kw_236_pu npts=24 interval=1 mult=[0.420919,0.425691,0.464401,0.494278,0.517165,0.569905,0.597776,0.531966,0.316621,0.268343,0.295292,0.294316,0.289141,0.266758,0.305038,0.22572,0.304167,0.298603,0.346579,0.385739,0.671107,0.50223,0.528438,0.570562] qmult=[0.34918,0.347091,0.345001,0.342912,0.340822,0.340822,0.345001,0.34918,0.35127,0.31938,0.34186,0.338389,0.336189,0.314956,0.368318,0.27527,0.574577,0.357939,0.370075,0.365896,0.387696,0.361717,0.357538,0.356479]
new object=loadshape.res_kw_807_pu npts=24 interval=1 mult=[0.0636683,0.0598308,0.0600397,0.0958658,0.23659,0.211,0.224893,0.226924,0.226403,0.261089,0.23317,0.213442,0.206369,0.214595,0.213351,0.204324,0.249295,0.282824,0.251245,0.0974331,0.233947,0.0815671,0.0741313,0.202952] qmult=[0.14682,0.138277,0.13765,0.337261,0.449481,0.464355,0.480778,0.484134,0.485979,0.50094,0.500456,0.469779,0.454802,0.473056,0.471479,0.455257,0.50949,0.541537,0.521356,0.191967,0.482994,0.171681,0.156369,0.438758]
new object=loadshape.res_kw_1108_pu npts=24 interval=1 mult=[0.156667,0.167516,0.181554,0.294546,0.38215,0.181899,0.215331,0.256448,0.371129,0.241619,0.259384,0.329881,0.612076,0.358736,0.258538,0.287407,0.262765,0.331752,0.185347,0.17165,0.327694,0.429864,0.319131,0.21544] qmult=[0.155142,0.161127,0.169169,0.233613,0.52214,0.192441,0.234616,0.299349,0.674912,0.439756,0.534167,0.678704,0.931664,0.674878,0.483596,0.5733,0.388202,0.532776,0.282854,0.173241,0.483209,0.382873,0.480117,0.195162]
new object=loadshape.res_kw_401_pu npts=24 interval=1 mult=[0.0948779,0.101687,0.109441,0.114767,0.118787,0.304439,0.366943,0.116831,0.0610889,0.0621376,0.0567678,0.0391722,0.0403097,0.0370203,0.0347518,0.298455,0.221742,0.181302,0.278479,0.212075,0.0499319,0.0683389,0.0979733,0.109199] qmult=[0.111866,0.0950103,0.0946412,0.0942721,0.093903,0.107145,0.114374,0.123225,0.0957485,0.0957485,0.0953794,0.0953794,0.0961176,0.0961176,0.127209,0.454155,0.140751,0.0983322,0.153184,0.13916,0.133923,0.130308,0.121456,0.113858]
new object=loadshape.res_kw_843_pu npts=24 interval=1 mult=[0.236685,0.0976158,0.0978467,0.0979152,0.09838,0.264101,0.120013,0.128858,0.115167,0.130912,0.255474,0.284804,0.147539,0.145164,0.141513,0.282907,0.165036,0.188719,0.334395,0.336627,0.196295,0.184992,0.144058,0.115792] qmult=[0.550047,0.262523,0.262357,0.261997,0.263163,0.263114,0.30701,0.327042,0.302573,0.335078,0.590826,0.654368,0.376154,0.37083,0.360394,0.653014,0.411507,0.455539,0.737312,0.72507,0.43792,0.429265,0.353006,0.305364]
new object=loadshape.res_kw_280_pu npts=24 interval=1 mult=[0.111325,0.10466,0.105863,0.106592,0.109822,0.110067,0.13066,0.138932,0.133605,0.129476,0.126088,0.119053,0.120569,0.113165,0.109815,0.0851059,0.0897904,0.17626,0.200987,0.210873,0.20482,0.151376,0.144063,0.113728] qmult=[0.289822,0.273419,0.275927,0.277753,0.289403,0.285794,0.306833,0.318301,0.309378,0.303105,0.295369,0.280187,0.288015,0.267573,0.257259,0.228987,0.238363,0.333832,0.346808,0.341147,0.339701,0.313423,0.307751,0.290835]
new object=loadshape.res_kw_504_pu npts=24 interval=1 mult=[0.0523998,0.0529054,0.053853,0.0545104,0.0548092,0.0689139,0.057925,0.0593103,0.0557436,0.117278,0.0535747,0.0465138,0.0456841,0.0473471,0.0429175,0.0685975,0.0983298,0.0887318,0.101877,0.112635,0.10983,0.0996355,0.0607079,0.109142] qmult=[0.115573,0.117214,0.11904,0.120509,0.121723,0.145254,0.125993,0.128143,0.12406,0.128926,0.121875,0.107057,0.105846,0.109207,0.098439,0.119754,0.124133,0.137958,0.143113,0.15176,0.152149,0.150663,0.128641,0.141197]
new object=loadshape.res_kw_282_pu npts=24 interval=1 mult=[0.443869,0.397599,0.386628,0.38796,0.461959,0.398413,0.559614,0.503085,0.411757,0.442767,0.543375,0.484184,0.505706,0.460503,0.480915,0.52218,0.545651,0.657098,0.744232,0.849716,0.816488,0.612077,0.570658,0.507797] qmult=[0.696359,0.625756,0.603065,0.603553,0.692952,0.609571,0.660362,0.715221,0.651925,0.673287,0.734698,0.691686,0.712632,0.675609,0.682419,0.713014,0.754376,0.861552,0.914607,0.950105,0.979682,0.856288,0.806668,0.771629]
new object=loadshape.res_kw_561_pu npts=24 interval=1 mult=[0.307401,0.317991,0.36164,0.394454,0.418585,0.513262,0.508998,0.303658,0.234796,0.215701,0.256093,0.202866,0.195306,0.318986,0.733118,0.232482,0.233513,0.296954,0.450719,0.356625,0.497379,0.445656,0.980801,0.469115] qmult=[0.194395,0.193697,0.192998,0.192299,0.191601,0.198481,0.192998,0.205525,0.206872,0.195678,0.278191,0.195608,0.193512,0.784497,0.811804,0.201699,0.204692,0.2176,0.564295,0.232621,0.228031,0.566626,0.923961,0.202332]
new object=loadshape.res_kw_822_pu npts=24 interval=1 mult=[0.105655,0.104968,0.106026,0.106955,0.110142,0.140348,0.140953,0.137436,0.132794,0.126683,0.642534,0.156913,0.147893,0.129297,0.113218,0.129061,0.136923,0.197455,0.193814,0.215296,0.193589,0.147052,0.123983,0.11046] qmult=[0.221594,0.220798,0.222671,0.224483,0.232906,0.252533,0.273177,0.268188,0.261128,0.251128,0.61665,0.270856,0.256609,0.254884,0.228245,0.252842,0.262642,0.297246,0.325019,0.314987,0.312674,0.270248,0.241738,0.228694]
new object=loadshape.res_kw_825_pu npts=24 interval=1 mult=[0.0935356,0.0947463,0.0956024,0.0961887,0.0965068,0.292157,0.153989,0.11278,0.108931,0.128576,0.28507,0.0936153,0.102588,0.0906301,0.275906,0.0981485,0.102463,0.222858,0.314644,0.342547,0.317233,0.253601,0.31047,0.105173] qmult=[0.214959,0.216761,0.217666,0.218203,0.218472,0.564867,0.316353,0.243441,0.238278,0.268082,0.55554,0.216536,0.234711,0.21225,0.540252,0.221539,0.228914,0.432196,0.596541,0.622512,0.595314,0.488019,0.588662,0.234562]
new object=loadshape.res_kw_947_pu npts=24 interval=1 mult=[0.456673,0.348788,0.374916,0.396974,0.416435,0.543401,0.519294,0.574618,0.490211,0.410978,0.376002,0.346602,0.240522,0.222186,0.198998,0.183549,0.191453,0.265243,0.263234,0.32556,0.507136,0.507731,0.531355,0.606051] qmult=[0.460649,0.214713,0.214111,0.21351,0.212908,0.490165,0.507016,0.527779,0.461251,0.461251,0.460649,0.453561,0.217219,0.199756,0.189675,0.182678,0.187739,0.22666,0.221333,0.318183,0.551552,0.543126,0.522363,0.467411]
new object=loadshape.res_kw_1041_pu npts=24 interval=1 mult=[0.181017,0.1753,0.176147,0.18045,0.192031,0.211404,0.240875,0.279582,0.351963,0.422879,0.433168,0.40879,0.404848,0.327396,0.279978,0.258303,0.196599,0.191404,0.179099,0.175144,0.186838,0.198781,0.183246,0.183243] qmult=[0.224151,0.21726,0.217823,0.223197,0.239491,0.267686,0.311686,0.37237,0.490369,0.60365,0.620246,0.587252,0.582687,0.46818,0.401055,0.365852,0.273533,0.256835,0.234807,0.225094,0.234434,0.248915,0.228275,0.227077]
new object=loadshape.res_kw_985_pu npts=24 interval=1 mult=[0.196813,0.0589427,0.0584603,0.0579687,0.0580218,0.204842,0.214637,0.234012,0.0886053,0.0878555,0.0875733,0.204662,0.100723,0.142734,0.0727048,0.0738621,0.261637,0.299151,0.247689,0.247412,0.243686,0.238463,0.094059,0.0650705] qmult=[0.325774,0.118911,0.117714,0.116518,0.116496,0.341238,0.354727,0.346959,0.17208,0.17183,0.171802,0.34844,0.153713,0.252853,0.148288,0.151026,0.404781,0.463716,0.411527,0.405055,0.397677,0.393054,0.174435,0.129314]
new object=loadshape.res_kw_182_pu npts=24 interval=1 mult=[0.0612111,0.0608907,0.063898,0.0604292,0.0601088,0.0602164,0.0719722,0.209046,0.219027,0.235162,0.234728,0.264132,0.219911,0.222431,0.219479,0.220833,0.082179,0.0633799,0.205709,0.205427,0.275186,0.123388,0.0940315,0.213251] qmult=[0.152255,0.1517,0.157494,0.150589,0.150033,0.150033,0.172364,0.405078,0.423041,0.454731,0.454176,0.457666,0.427086,0.431849,0.425341,0.428276,0.194892,0.156698,0.396349,0.395239,0.510694,0.261128,0.207387,0.41221]
new object=loadshape.res_kw_407_pu npts=24 interval=1 mult=[0.158589,0.155063,0.157805,0.164064,0.160716,0.168311,0.174306,0.205988,0.214495,0.197093,0.216298,0.180544,0.176256,0.147556,0.138579,0.134316,0.14591,0.199037,0.473335,0.28415,0.28694,0.268653,0.156012,0.163317] qmult=[0.351277,0.349035,0.357293,0.37038,0.362864,0.378697,0.389813,0.459988,0.444344,0.408293,0.411652,0.373616,0.366634,0.33702,0.31556,0.305269,0.330223,0.383494,0.43113,0.438868,0.460136,0.462268,0.343613,0.362986]
new object=loadshape.res_kw_752_pu npts=24 interval=1 mult=[0.25756,0.320807,0.268127,0.275033,0.281603,0.296831,0.425355,0.302753,0.24574,0.196897,0.188666,0.200674,0.217348,0.15671,0.258101,0.284501,0.302395,0.203309,0.355338,0.403613,0.425608,0.29287,0.295548,0.287231] qmult=[0.204966,0.235383,0.208197,0.210524,0.212692,0.220149,0.27355,0.226738,0.202161,0.181018,0.197519,0.186728,0.341206,0.187791,0.415083,0.45152,0.478216,0.187871,0.504069,0.58145,0.583429,0.26939,0.257371,0.221338]
new object=loadshape.res_kw_1138_pu npts=24 interval=1 mult=[0.376684,0.384705,0.415553,0.544753,0.585584,0.502112,0.724213,0.404613,0.279374,0.217056,0.21257,0.343328,0.338271,0.250167,0.167387,0.281465,0.431862,0.405676,0.298444,0.47397,0.428653,0.43188,0.437731,0.487079] qmult=[0.372713,0.372022,0.371331,0.902314,0.957825,0.416765,0.710347,1.03068,0.597314,0.37474,0.370074,0.954524,0.952966,0.616453,0.331393,0.531282,1.08041,0.99275,0.478346,1.12894,0.665575,0.514575,0.408232,0.373403]
new object=loadshape.res_kw_944_pu npts=24 interval=1 mult=[0.0655811,0.0600678,0.0606363,0.0624513,0.0625653,0.25731,0.0766402,0.0812709,0.168259,0.0915323,0.136933,0.0523374,0.0518724,0.21245,0.0519367,0.0698881,0.0853197,0.305038,0.212103,0.32643,0.231632,0.214264,0.124226,0.0641131] qmult=[0.160165,0.15041,0.151501,0.157881,0.158781,0.625352,0.167254,0.171595,0.357896,0.172437,0.313992,0.136495,0.136194,0.501123,0.134108,0.15033,0.182316,0.359518,0.189414,0.651917,0.495095,0.469182,0.259014,0.156128]
new object=loadshape.res_kw_627_pu npts=24 interval=1 mult=[0.0632925,0.0665923,0.0804892,0.0748976,0.0726634,0.220052,0.126892,0.0732194,0.21341,0.0838116,0.0847802,0.085242,0.0849204,0.188701,0.0820472,0.0819206,0.106862,0.111885,0.135186,0.142592,0.156993,0.177905,0.087547,0.0663066] qmult=[0.132674,0.141016,0.162658,0.153014,0.149646,0.422327,0.234379,0.148161,0.412431,0.155396,0.157363,0.159401,0.160712,0.352554,0.153731,0.152789,0.154032,0.154632,0.182286,0.178228,0.211532,0.306599,0.173902,0.135725]
new object=loadshape.res_kw_421_pu npts=24 interval=1 mult=[0.0928329,0.0932869,0.0952373,0.0973919,0.10307,0.108653,0.11865,0.129998,0.164022,0.195709,0.166667,0.176098,0.205884,0.367154,0.185426,0.601049,0.0987364,0.120689,0.167112,0.138313,0.143451,0.132158,0.110352,0.103118] qmult=[0.309655,0.311728,0.317785,0.325198,0.348249,0.365772,0.400935,0.444357,0.574153,0.669571,0.604402,0.609335,0.642092,0.536697,0.72657,0.810553,0.344741,0.369218,0.444361,0.390445,0.409501,0.387251,0.361135,0.329867]
new object=loadshape.res_kw_39_pu npts=24 interval=1 mult=[0.103681,0.103251,0.10411,0.104454,0.120228,0.1231,0.191346,0.125339,0.119486,0.290431,0.110256,0.174617,0.103986,0.102426,0.100076,0.0997462,0.105363,0.116922,0.314812,0.55572,0.282099,0.376953,0.375946,0.374233] qmult=[0.242787,0.242816,0.243847,0.244387,0.274427,0.281799,0.344444,0.283105,0.278818,0.66681,0.265779,0.409658,0.255283,0.250549,0.244814,0.243183,0.252032,0.269215,0.451342,0.942847,0.35432,0.839147,0.840779,0.840083]
new object=loadshape.res_kw_1160_pu npts=24 interval=1 mult=[0.0563526,0.0937444,0.0820912,0.190699,0.0557102,0.0561238,0.142638,0.118019,0.217533,0.0816678,0.0814389,0.0814572,0.172212,0.0833474,0.105425,0.0844876,0.0891952,0.442049,0.318525,0.455074,0.283151,0.232133,0.251264,0.192382] qmult=[0.15702,0.200205,0.190283,0.458415,0.155619,0.155627,0.341298,0.285169,0.511951,0.209477,0.209131,0.21199,0.417817,0.221558,0.270076,0.224056,0.230868,0.632326,0.328261,0.61277,0.59523,0.500457,0.547967,0.459837]
new object=loadshape.res_kw_1013_pu npts=24 interval=1 mult=[0.0978178,0.0939103,0.0970185,0.0990928,0.0999906,0.109586,0.201676,0.145057,0.171331,0.181944,0.545426,0.129285,0.107369,0.104761,0.119402,0.124593,0.149405,0.313033,0.279379,0.298611,0.307554,0.617158,0.116037,0.108387] qmult=[0.211347,0.207717,0.214893,0.220385,0.224601,0.23892,0.274713,0.266727,0.372891,0.39327,0.515739,0.245305,0.223333,0.214546,0.220192,0.229589,0.31215,0.35679,0.330266,0.325222,0.431287,0.550192,0.24393,0.219749]
new object=loadshape.res_kw_1228_pu npts=24 interval=1 mult=[0.134086,0.124718,0.126116,0.126347,0.126722,0.155252,0.177675,0.19405,0.164131,0.17413,0.140371,0.137319,0.134744,0.133343,0.148223,0.148296,0.194508,0.240747,0.295415,0.302378,0.268781,0.251503,0.183283,0.147041] qmult=[0.3037,0.283418,0.28568,0.286047,0.287907,0.321581,0.361643,0.387354,0.352104,0.36433,0.319684,0.313381,0.308816,0.304604,0.324087,0.323873,0.389776,0.446281,0.493654,0.476749,0.44956,0.427885,0.360661,0.32243]
new object=loadshape.res_kw_225_pu npts=24 interval=1 mult=[0.186817,0.187332,0.199743,0.192661,0.198786,0.420395,0.542117,0.560732,0.662819,0.692375,0.643088,0.680888,0.527531,0.686436,0.414714,0.593037,0.557031,0.68302,0.590425,0.573411,0.52806,0.210456,0.475768,0.19347] qmult=[0.244344,0.245721,0.264715,0.251943,0.261462,0.505103,0.61446,0.652025,0.769471,0.820992,0.790591,0.814232,0.651294,0.7651,0.473484,0.688461,0.584883,0.708602,0.596641,0.577182,0.557243,0.261089,0.521445,0.248317]
new object=loadshape.res_kw_626_pu npts=24 interval=1 mult=[0.133769,0.133479,0.172969,0.167445,0.17444,0.19451,0.268704,0.459833,0.454451,0.49833,0.478114,0.457759,0.45334,0.345119,0.305294,0.303448,0.291528,0.260564,0.269375,0.269536,0.312899,0.239288,0.295263,0.360379] qmult=[0.291114,0.291907,0.374442,0.36118,0.36955,0.396448,0.477965,0.580054,0.709909,0.767126,0.749443,0.720211,0.716013,0.574437,0.51806,0.508997,0.483952,0.41126,0.401758,0.38184,0.414404,0.383048,0.321987,0.297301]
new object=loadshape.res_kw_141_pu npts=24 interval=1 mult=[0.263508,0.199894,0.205125,0.214046,0.230349,0.275646,0.277942,0.285248,0.258842,0.269164,0.28541,0.259271,0.208409,0.275254,0.265096,0.206892,0.272215,0.347127,0.326643,0.330646,0.450409,0.394843,0.251462,0.248729] qmult=[0.366826,0.294427,0.296939,0.309618,0.336245,0.388694,0.375658,0.369633,0.338009,0.290407,0.37125,0.340225,0.279649,0.339766,0.32624,0.312506,0.413765,0.460754,0.397936,0.387258,0.47277,0.435146,0.349091,0.34775]
new object=loadshape.res_kw_362_pu npts=24 interval=1 mult=[0.112358,0.107868,0.106614,0.101844,0.098462,0.099047,0.122271,0.127684,0.115711,0.0768938,0.0999317,0.0972579,0.100069,0.140306,0.481171,0.125575,0.114445,0.242083,0.19836,0.204752,0.200068,0.183195,0.135446,0.119351] qmult=[0.274136,0.267162,0.265356,0.254354,0.242696,0.24327,0.278302,0.286184,0.26223,0.199859,0.23037,0.226587,0.235067,0.444736,0.483853,0.272059,0.259342,0.286973,0.368444,0.358968,0.356413,0.348535,0.286612,0.27882]
new object=loadshape.res_kw_339_pu npts=24 interval=1 mult=[0.285605,0.278254,0.277833,0.348873,0.451235,0.360707,0.363163,0.387833,0.752497,0.678701,0.282815,0.246242,0.273198,0.264465,0.243377,0.24787,0.348576,0.282133,0.35425,0.345126,0.380206,0.399538,0.402111,0.345082] qmult=[0.156526,0.150161,0.148523,0.416346,0.422929,0.433461,0.44997,0.497894,0.818484,0.776192,0.502857,0.507819,0.446859,0.446859,0.476899,0.448266,0.5017,0.51347,0.520333,0.512137,0.503077,0.463977,0.451596,0.294169]
new object=loadshape.res_kw_206_pu npts=24 interval=1 mult=[0.108336,0.108136,0.105777,0.108338,0.126449,0.135062,0.251458,0.160272,0.280908,0.136953,0.130547,0.141784,0.100713,0.113515,0.115908,0.136329,0.18188,0.227247,0.249371,0.241506,0.227386,0.146561,0.114455,0.113057] qmult=[0.259291,0.25605,0.252549,0.255842,0.288178,0.297778,0.338599,0.343516,0.415191,0.308518,0.297052,0.316781,0.24472,0.264724,0.263774,0.293599,0.359357,0.433678,0.456803,0.417516,0.398665,0.311407,0.269681,0.268107]
new object=loadshape.res_kw_740_pu npts=24 interval=1 mult=[0.288169,0.25329,0.267789,0.226473,0.252027,0.353523,0.287069,0.462125,0.227531,0.187732,0.171916,0.153888,0.258851,0.151811,0.295751,0.241325,0.326947,0.220679,0.295881,0.331462,0.28649,0.346566,0.304467,0.360778] qmult=[0.262702,0.189017,0.188398,0.191658,0.20982,0.397612,0.226816,0.387839,0.221402,0.214285,0.207978,0.202512,0.399675,0.200373,0.295912,0.393689,0.203936,0.289931,0.435036,0.494345,0.385509,0.417946,0.4092,0.402463]
new object=loadshape.res_kw_616_pu npts=24 interval=1 mult=[0.113531,0.113248,0.116876,0.110644,0.11281,0.117872,0.134815,0.167707,0.137104,0.168815,0.130754,0.153186,0.162558,0.687698,0.354995,0.136134,0.182202,0.218561,0.238613,0.266401,0.758082,0.197244,0.154609,0.133478] qmult=[0.272424,0.273678,0.278986,0.263453,0.270916,0.277705,0.301141,0.353771,0.305853,0.33183,0.300731,0.336809,0.354569,0.639886,0.477543,0.307586,0.37071,0.433166,0.442074,0.535544,0.698655,0.380619,0.323972,0.303947]
new object=loadshape.res_kw_894_pu npts=24 interval=1 mult=[0.0615712,0.059991,0.0665161,0.0605883,0.0608813,0.17921,0.271093,0.120922,0.102059,0.104355,0.103871,0.0633541,0.0554174,0.0548964,0.170189,0.101125,0.0723168,0.0722908,0.0747447,0.0767388,0.284316,0.131879,0.123083,0.0924063] qmult=[0.138865,0.134725,0.147481,0.134978,0.13583,0.353573,0.502335,0.207013,0.170401,0.17456,0.17522,0.145181,0.129549,0.127903,0.347314,0.173583,0.160542,0.160025,0.164153,0.167411,0.454439,0.192518,0.186272,0.178918]
new object=loadshape.res_kw_1148_pu npts=24 interval=1 mult=[0.0932334,0.0869011,0.085633,0.0840233,0.0829186,0.0844185,0.0893457,0.0930106,0.262278,0.202193,0.200058,0.198794,0.205719,0.199154,0.143643,0.15288,0.534762,0.33405,0.328804,0.349001,0.329914,0.286908,0.179517,0.133435] qmult=[0.267868,0.249672,0.245192,0.240712,0.240267,0.24188,0.25084,0.258993,0.527806,0.388571,0.388588,0.396046,0.427522,0.406128,0.330607,0.352886,0.445201,0.535344,0.515751,0.502186,0.485839,0.473706,0.360306,0.332407]
new object=loadshape.res_kw_842_pu npts=24 interval=1 mult=[0.0957799,0.100211,0.096901,0.0977621,0.175157,0.206581,0.268314,0.239853,0.221978,0.106951,0.106257,0.375883,0.23673,0.101722,0.0990225,0.15743,0.1505,0.287811,0.42054,0.36754,0.308028,0.216639,0.161924,0.102016] qmult=[0.204545,0.215013,0.207465,0.209376,0.360718,0.411807,0.507445,0.478945,0.447975,0.211187,0.210125,0.46927,0.204467,0.202859,0.195898,0.306668,0.235507,0.513337,0.517205,0.540025,0.515334,0.363932,0.298302,0.214182]
new object=loadshape.res_kw_101_pu npts=24 interval=1 mult=[0.155372,0.153172,0.135886,0.139549,0.27037,0.147464,0.295309,0.304069,0.177346,0.286933,0.283365,0.308957,0.290952,0.286369,0.294993,0.299492,0.304714,0.283117,0.902189,0.392095,0.45066,0.37149,0.299183,0.294661] qmult=[0.279476,0.276503,0.249851,0.255039,0.439665,0.265984,0.475332,0.488926,0.310169,0.466005,0.460735,0.501441,0.475346,0.467944,0.480407,0.48815,0.499136,0.463491,0.941804,0.589715,0.590626,0.572296,0.477394,0.476258]
new object=loadshape.res_kw_852_pu npts=24 interval=1 mult=[0.411065,0.414184,0.225847,0.278224,0.457644,0.382245,0.365008,0.359547,0.404685,0.252842,0.240107,0.41856,0.348825,0.425903,0.32469,0.318497,0.330964,0.424668,0.499323,0.401926,0.43307,0.442097,0.484622,0.558514] qmult=[0.122421,0.121733,0.121045,0.120357,0.434522,0.325669,0.152019,0.166131,0.531773,0.228254,0.191807,0.196016,0.149472,0.390089,0.172601,0.177008,0.184166,0.211561,0.509147,0.192011,0.183682,0.1779,0.253361,0.413597]
new object=loadshape.res_kw_1112_pu npts=24 interval=1 mult=[0.0883272,0.0734123,0.072975,0.072276,0.0710532,0.0718387,0.074546,0.0764678,0.0735014,0.118737,0.117538,0.117169,0.143043,0.118291,0.118478,0.15225,0.186695,0.152007,0.0850295,0.272514,0.255074,0.158315,0.137034,0.102619] qmult=[0.266746,0.23192,0.230113,0.228307,0.2265,0.2265,0.230113,0.233727,0.235534,0.294552,0.292745,0.295995,0.318294,0.302859,0.299609,0.304301,0.391489,0.336449,0.251797,0.411716,0.39041,0.32938,0.290223,0.275169]
new object=loadshape.res_kw_1186_pu npts=24 interval=1 mult=[0.0826189,0.221601,0.0860157,0.0872992,0.0879661,0.0902204,0.142238,0.180515,0.135996,0.11693,0.10917,0.101103,0.0956918,0.227664,0.0871857,0.113874,0.10223,0.118731,0.172992,0.178507,0.173535,0.159772,0.120873,0.0942762] qmult=[0.228934,0.247244,0.237029,0.240006,0.242106,0.246435,0.326413,0.318479,0.319239,0.294156,0.277049,0.260528,0.250565,0.248219,0.228847,0.275885,0.258914,0.284651,0.353745,0.34467,0.339769,0.334384,0.283184,0.252939]
new object=loadshape.res_kw_1042_pu npts=24 interval=1 mult=[0.136649,0.14406,0.149068,0.151954,0.156425,0.169666,0.195474,0.247475,0.193288,0.20736,0.272661,0.215989,0.209174,0.210679,0.272369,0.257841,0.313299,0.417695,0.405406,0.435175,0.419812,0.36817,0.280327,0.172434] qmult=[0.189957,0.202797,0.209825,0.214513,0.224818,0.230478,0.239912,0.260657,0.231558,0.257695,0.261468,0.229154,0.224498,0.224604,0.27202,0.241888,0.354618,0.303506,0.284371,0.279347,0.282359,0.281513,0.278191,0.233753]
new object=loadshape.res_kw_63_pu npts=24 interval=1 mult=[0.425782,0.271046,0.324786,0.355034,0.375839,0.405384,0.427946,0.478048,0.406612,0.371999,0.550625,0.41201,0.233194,0.325987,0.208763,0.224782,0.252753,0.303757,0.326234,0.334409,0.587954,0.579558,0.566585,0.500117] qmult=[0.169187,0.151328,0.156587,0.161437,0.171827,0.190431,0.239359,0.436104,0.376669,0.422668,0.629883,0.426392,0.405771,0.673956,0.304383,0.274763,0.307433,0.251891,0.235242,0.175482,0.358189,0.199487,0.222504,0.197433]
new object=loadshape.res_kw_184_pu npts=24 interval=1 mult=[0.590229,0.580269,0.59388,0.610315,0.626016,0.718938,0.771461,0.87285,0.627697,0.603841,0.57661,0.615435,0.590469,0.470334,0.433962,0.438987,0.629002,0.767867,0.771089,0.579557,0.660166,0.624889,0.780181,0.640349] qmult=[0.16182,0.203132,0.160144,0.159307,0.158469,0.172801,0.780039,0.968308,0.256459,0.256459,0.255621,0.617883,0.182606,0.267628,0.262462,0.271955,1.00265,1.02666,1.0335,0.298481,0.282148,0.166848,0.694989,0.162658]
new object=loadshape.res_kw_305_pu npts=24 interval=1 mult=[0.0596513,0.058259,0.0595687,0.135142,0.0602419,0.0611256,0.0722867,0.0639249,0.191629,0.274901,0.0983518,0.185833,0.503056,0.081734,0.0854204,0.196165,0.244049,0.0955239,0.0949537,0.120141,0.133489,0.120356,0.0862255,0.0736477] qmult=[0.123951,0.123088,0.12502,0.262197,0.126362,0.127289,0.146391,0.130995,0.366157,0.445308,0.167806,0.499024,0.456277,0.145428,0.148439,0.345733,0.431512,0.167438,0.153599,0.190223,0.179059,0.17569,0.145331,0.142267]
new object=loadshape.res_kw_19_pu npts=24 interval=1 mult=[0.098597,0.0916743,0.0962617,0.0995824,0.0971151,0.100358,0.10339,0.104844,0.0981695,0.1947,0.194199,0.134721,0.138455,0.125623,0.139446,0.127499,0.171119,0.199255,0.220956,0.272377,0.21955,0.202055,0.187166,0.136781] qmult=[0.226932,0.213123,0.222732,0.228352,0.219038,0.224458,0.228766,0.230852,0.221732,0.375833,0.378045,0.280223,0.273624,0.264421,0.290813,0.265937,0.328973,0.363624,0.373903,0.385152,0.354372,0.348034,0.328067,0.286277]
new object=loadshape.res_kw_645_pu npts=24 interval=1 mult=[0.071771,0.0655449,0.0765945,0.0749459,0.074511,0.0797074,0.0975943,0.0782894,0.089418,0.0873752,0.0857741,0.0667087,0.063791,0.0614795,0.113278,0.140794,0.729098,0.0788554,0.0882463,0.0922529,0.0930914,0.0686791,0.0696221,0.0702107] qmult=[0.189475,0.174674,0.199233,0.195456,0.194645,0.20464,0.227495,0.202212,0.216775,0.212932,0.209633,0.178962,0.172956,0.167284,0.452445,0.54583,0.617637,0.186142,0.197126,0.198677,0.202624,0.179199,0.182132,0.183942]
new object=loadshape.com_kw_14650_pu npts=24 interval=1 mult=[0.273549,0.286355,0.193365,0.370669,0.448723,0.51418,0.510125,0.504571,0.375035,0.368508,0.362254,0.357554,0.35457,0.35235,0.350505,0.340013,0.324944,0.435846,0.42529,0.423826,0.402224,0.214472,0.235238,0.259388] qmult=[0.309338,0.309338,0.0202139,0.331573,0.353809,0.365937,0.365937,0.365937,0.365937,0.365937,0.365937,0.365937,0.365937,0.365937,0.365937,0.364696,0.362736,0.360775,0.358815,0.357852,0.349766,0.0887296,0.226201,0.282588]
new object=loadshape.com_kw_14032_pu npts=24 interval=1 mult=[0.251689,0.138609,0.312368,0.404897,0.522544,0.549925,0.546937,0.544927,0.453282,0.449887,0.446958,0.445018,0.443789,0.442615,0.432822,0.409655,0.387662,0.45578,0.447384,0.413514,0.176175,0.144477,0.234759,0.209946] qmult=[0.298443,0.0210567,0.314236,0.343189,0.366878,0.372142,0.372142,0.372142,0.372142,0.372142,0.372142,0.372142,0.372142,0.372142,0.3711,0.368383,0.365666,0.362949,0.361613,0.351085,0.0421134,0.0771595,0.27402,0.217918]
new object=loadshape.com_kw_13578_pu npts=24 interval=1 mult=[0.288311,0.401747,0.404473,0.296489,0.444591,0.532308,0.684093,0.494646,0.505117,0.505117,0.500929,0.492551,0.505117,0.505117,0.505117,0.505117,0.638385,0.531078,0.500894,0.376554,0.479087,0.468183,0.338385,0.446369] qmult=[0.076746,0.30073,0.30073,0.076746,0.361039,0.437142,0.461125,0.485109,0.4971,0.4971,0.492304,0.48271,0.4971,0.4971,0.4971,0.4971,0.458727,0.410761,0.401168,0.177184,0.401168,0.401168,0.177168,0.401152]
new object=loadshape.com_kw_13354_pu npts=24 interval=1 mult=[0.140309,0.116736,0.230925,0.145726,0.3277,0.435412,0.576145,0.61165,0.514294,0.513352,0.512874,0.512596,0.512404,0.512248,0.512113,0.490326,0.459965,0.425338,0.486163,0.458796,0.413828,0.175808,0.132296,0.137682] qmult=[0.046224,0.076293,0.295091,0.0592093,0.3543,0.385373,0.416445,0.416445,0.416445,0.416445,0.416445,0.416445,0.416445,0.416445,0.416445,0.416445,0.414472,0.406581,0.39869,0.390798,0.362932,0.0362511,0.0276198,0.040143]
new object=loadshape.com_kw_13661_pu npts=24 interval=1 mult=[0.328944,0.328944,0.193987,0.331609,0.33694,0.213045,0.443224,0.587957,0.475159,0.483555,0.483555,0.47348,0.480197,0.483555,0.483555,0.483555,0.414041,0.446076,0.283079,0.407374,0.396713,0.251094,0.235096,0.338127] qmult=[0.324677,0.324677,0.0609099,0.324677,0.324677,0.0704271,0.432941,0.451976,0.47101,0.480527,0.480527,0.469107,0.47672,0.480527,0.480527,0.480527,0.450072,0.412004,0.140623,0.40439,0.40439,0.140623,0.14061,0.345134]
new object=loadshape.com_kw_13018_pu npts=24 interval=1 mult=[0.31586,0.183261,0.341976,0.37354,0.444477,0.666171,0.718306,0.466307,0.466307,0.466307,0.466307,0.457815,0.452646,0.466307,0.466307,0.466307,0.682827,0.718306,0.718306,0.584822,0.499462,0.34809,0.338851,0.356026] qmult=[0.386594,0.0879989,0.384518,0.47297,0.578479,0.631307,0.670927,0.670927,0.670927,0.670927,0.670927,0.666067,0.663109,0.670927,0.670927,0.670927,0.670927,0.670927,0.670927,0.565273,0.49611,0.157547,0.157547,0.449952]
new object=loadshape.com_kw_14231_pu npts=24 interval=1 mult=[0.101539,0.251674,0.289157,0.348592,0.405284,0.425136,0.417366,0.412658,0.32804,0.324234,0.320525,0.319516,0.319346,0.32129,0.31504,0.302387,0.295256,0.288872,0.358737,0.353163,0.313763,0.165888,0.177231,0.227443] qmult=[0.0115437,0.276997,0.288162,0.315875,0.312007,0.3213,0.312385,0.307928,0.307928,0.307928,0.308522,0.31298,0.316843,0.322489,0.314297,0.310109,0.31455,0.318991,0.311702,0.313478,0.303049,0.111052,0.160051,0.255459]
new object=loadshape.com_kw_13887_pu npts=24 interval=1 mult=[0.794854,0.651218,0.762347,0.782767,0.673052,0.770855,0.800977,0.476996,0.566038,0.577281,0.525354,0.573632,0.464553,0.520619,0.574161,0.572708,0.824443,0.750885,0.452962,0.481533,0.650369,0.641298,0.675785,0.708354] qmult=[0.32679,0.0360384,0.32679,0.32679,0.0360384,0.32679,0.32679,0.205022,0.434905,0.434905,0.313137,0.436127,0.32679,0.313137,0.436827,0.434905,0.313137,0.434905,0.157807,0.205022,0.32679,0.157807,0.205022,0.32679]
new object=loadshape.com_kw_14277_pu npts=24 interval=1 mult=[0.205748,0.26486,0.281778,0.479858,0.767397,0.738689,0.710167,0.605982,0.491251,0.410226,0.371792,0.346628,0.329167,0.309683,0.289029,0.290773,0.397632,0.429259,0.4375,0.362923,0.45145,0.470241,0.267786,0.242716] qmult=[0.149005,0.688587,0.688587,0.172287,0.758464,1,1.04656,1.06985,1.06985,1.06985,1.05557,1.04687,1.06985,1.06985,1.06985,1.06985,1.06985,0.958092,0.892903,0.344008,0.88359,0.88359,0.344008,0.883559]
new object=loadshape.com_kw_14904_pu npts=24 interval=1 mult=[0.316232,0.209389,0.317625,0.323199,0.224928,0.38278,0.511825,0.562829,0.433946,0.433946,0.432073,0.421772,0.433946,0.433946,0.433946,0.433946,0.361258,0.401301,0.37198,0.360832,0.242841,0.231692,0.321806,0.209389] qmult=[0.295721,0.0691162,0.295721,0.295721,0.0745159,0.322733,0.344332,0.365931,0.38213,0.38213,0.379826,0.367155,0.38213,0.38213,0.38213,0.38213,0.347572,0.304374,0.295735,0.295735,0.0691305,0.0691305,0.295721,0.0691162]
new object=loadshape.com_kw_14574_pu npts=24 interval=1 mult=[0.234166,0.396545,0.743733,0.726011,0.912148,0.865506,0.824215,0.772927,0.712658,0.631101,0.559855,0.499383,0.458046,0.412506,0.36048,0.336229,0.36375,0.471794,0.526556,0.580749,0.680641,0.483365,0.13898,0.201923] qmult=[0.0413379,0.731874,0.770211,0.293127,1,1.003,1.003,0.967666,0.967666,0.967666,0.967666,0.978855,0.996523,1.00841,1.02995,0.969806,0.983681,0.999896,1.01611,0.964664,1.011,0.906324,0.214065,0.35693]
new object=loadshape.com_kw_13135_pu npts=24 interval=1 mult=[0.192141,0.157288,0.207242,0.352224,0.469299,0.606521,0.604093,0.480408,0.477475,0.474895,0.472954,0.47177,0.470962,0.470174,0.469861,0.457555,0.553197,0.529167,0.505339,0.494625,0.45629,0.217291,0.153517,0.172623] qmult=[0.130544,0.0285798,0.130544,0.370715,0.413585,0.442165,0.442165,0.442165,0.442165,0.442165,0.442165,0.442165,0.442165,0.442165,0.442165,0.440379,0.436806,0.433234,0.429661,0.427875,0.413585,0.0571597,0.0285798,0.079081]
new object=loadshape.com_kw_14536_pu npts=24 interval=1 mult=[0.0511318,0.0678917,0.261091,0.253282,0.261294,0.587429,0.723543,0.623842,0.546656,0.473534,0.440966,0.418809,0.403813,0.392187,0.382471,0.377032,0.430095,0.446778,0.457134,0.473257,0.464213,0.168718,0.0746838,0.0503303] qmult=[0.106293,0.124221,0.679557,0.646891,0.215776,0.862667,1,1,1,1,1,1,1,1,1,1,0.996383,0.969256,0.942128,0.915001,0.822612,0.120166,0.0915552,0.10544]
new object=loadshape.com_kw_15086_pu npts=24 interval=1 mult=[0.283406,0.28363,0.285825,0.294316,0.336964,0.484341,0.603492,0.559241,0.573895,0.568387,0.551815,0.55677,0.563432,0.501033,0.559295,0.449575,0.300164,0.395269,0.412924,0.412841,0.374397,0.289407,0.281765,0.282175] qmult=[0.121264,0.121761,0.122141,0.123025,0.206575,0.409097,0.269227,0.442714,0.455425,0.443207,0.419818,0.425178,0.432215,0.275079,0.423039,0.365506,0.302298,0.1943,0.279209,0.319387,0.261763,0.116623,0.117625,0.118533]


!!!vsource.dss
edit object=vsource.source bus1=rdt1262_dash_rhs2_1247x.1.2.3 pu=1.03 basekv=12.47 r1=0.00001 x1=0.00001 r0=0.00001 x0=0.00001


!!!transformer.dss
new object=transformer.tr_op_r_col_rdt329_dash_rdt329lv_cp_ windings=3 buses=[rdt329.1,rdt329lv.1.0,rdt329lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt330_dash_rdt330lv_cp_ windings=3 buses=[rdt330.1,rdt330lv.1.0,rdt330lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt869_dash_rdt869lv_cp_ windings=3 buses=[rdt869.1,rdt869lv.1.0,rdt869lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt873_dash_rdt873lv_cp_ windings=3 buses=[rdt873.3,rdt873lv.1.0,rdt873lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt874_dash_rdt874lv_cp_ windings=3 buses=[rdt874.1,rdt874lv.1.0,rdt874lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt875_dash_rdt875lv_cp_ windings=3 buses=[rdt875.2,rdt875lv.1.0,rdt875lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt878_dash_rdt878lv_cp_ windings=3 buses=[rdt878.2,rdt878lv.1.0,rdt878lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt881_dash_rdt881lv_cp_ windings=3 buses=[rdt881.3,rdt881lv.1.0,rdt881lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt882_dash_rdt882lv_cp_ windings=3 buses=[rdt882.1,rdt882lv.1.0,rdt882lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt883_dash_rdt883lv_cp_ windings=3 buses=[rdt883.3,rdt883lv.1.0,rdt883lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt884_dash_rdt884lv_cp_ windings=3 buses=[rdt884.2,rdt884lv.1.0,rdt884lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt885_dash_rdt885lv_cp_ windings=3 buses=[rdt885.2,rdt885lv.1.0,rdt885lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt886_dash_rdt886lv_cp_ windings=3 buses=[rdt886.2,rdt886lv.1.0,rdt886lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt889_dash_rdt889lv_cp_ windings=3 buses=[rdt889.1,rdt889lv.1.0,rdt889lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt890_dash_rdt890lv_cp_ windings=2 buses=[rdt890.1.2.3,rdt890lv.1.2.3] phases=3 %loadloss=1.61095 %noloadloss=0.62 normhkva=110 conns=[wye,wye] kvs=[12.47,0.48] kvas=[100,100] emerghkva=150 %rs=[0.805475,0.805475] xhl=3.29
new object=transformer.tr_op_r_col_rdt891_dash_rdt891lv_cp_ windings=3 buses=[rdt891.1,rdt891lv.1.0,rdt891lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt893_dash_rdt893lv_cp_ windings=3 buses=[rdt893.2,rdt893lv.1.0,rdt893lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt895_dash_rdt895lv_cp_ windings=3 buses=[rdt895.2,rdt895lv.1.0,rdt895lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt896_dash_rdt896lv_cp_ windings=3 buses=[rdt896.1,rdt896lv.1.0,rdt896lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt897_dash_rdt897lv_cp_ windings=3 buses=[rdt897.2,rdt897lv.1.0,rdt897lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt898_dash_rdt898lv_cp_ windings=3 buses=[rdt898.3,rdt898lv.1.0,rdt898lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt901_dash_rdt901lv_cp_ windings=3 buses=[rdt901.3,rdt901lv.1.0,rdt901lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt902_dash_rdt902lv_cp_ windings=3 buses=[rdt902.3,rdt902lv.1.0,rdt902lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt903_dash_rdt903lv_cp_ windings=3 buses=[rdt903.3,rdt903lv.1.0,rdt903lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt905_dash_rdt905lv_cp_ windings=3 buses=[rdt905.2,rdt905lv.1.0,rdt905lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt906_dash_rdt906lv_cp_ windings=3 buses=[rdt906.3,rdt906lv.1.0,rdt906lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt907_dash_rdt907lv_cp_ windings=3 buses=[rdt907.3,rdt907lv.1.0,rdt907lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt908_dash_rdt908lv_cp_ windings=3 buses=[rdt908.1,rdt908lv.1.0,rdt908lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt909_dash_rdt909lv_cp_ windings=3 buses=[rdt909.3,rdt909lv.1.0,rdt909lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt910_dash_rdt910lv_cp_ windings=3 buses=[rdt910.3,rdt910lv.1.0,rdt910lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt911_dash_rdt911lv_cp_ windings=3 buses=[rdt911.2,rdt911lv.1.0,rdt911lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt913_dash_rdt913lv_cp_ windings=3 buses=[rdt913.2,rdt913lv.1.0,rdt913lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt917_dash_rdt917lv_cp_ windings=3 buses=[rdt917.1,rdt917lv.1.0,rdt917lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt918_dash_rdt918lv_cp_ windings=3 buses=[rdt918.1,rdt918lv.1.0,rdt918lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt922_dash_rdt922lv_cp_ windings=3 buses=[rdt922.1,rdt922lv.1.0,rdt922lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt923_dash_rdt923lv_cp_ windings=3 buses=[rdt923.3,rdt923lv.1.0,rdt923lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt924_dash_rdt924lv_cp_ windings=3 buses=[rdt924.3,rdt924lv.1.0,rdt924lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt925_dash_rdt925lv_cp_ windings=3 buses=[rdt925.3,rdt925lv.1.0,rdt925lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt927_dash_rdt927lv_cp_ windings=3 buses=[rdt927.1,rdt927lv.1.0,rdt927lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt929_dash_rdt929lv_cp_ windings=3 buses=[rdt929.2,rdt929lv.1.0,rdt929lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt933_dash_rdt933lv_cp_ windings=3 buses=[rdt933.2,rdt933lv.1.0,rdt933lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt934_dash_rdt934lv_cp_ windings=3 buses=[rdt934.2,rdt934lv.1.0,rdt934lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt935_dash_rdt935lv_cp_ windings=3 buses=[rdt935.2,rdt935lv.1.0,rdt935lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt936_dash_rdt936lv_cp_ windings=3 buses=[rdt936.1,rdt936lv.1.0,rdt936lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt937_dash_rdt937lv_cp_ windings=3 buses=[rdt937.1,rdt937lv.1.0,rdt937lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt938_dash_rdt938lv_cp_ windings=2 buses=[rdt938.1.2.3,rdt938lv.1.2.3] phases=3 %loadloss=1.74408 %noloadloss=0.6 normhkva=82.5 conns=[wye,wye] kvs=[12.47,0.48] kvas=[75,75] emerghkva=112.5 %rs=[0.87204,0.87204] xhl=3.24
new object=transformer.tr_op_r_col_rdt939_dash_rdt939lv_cp_ windings=3 buses=[rdt939.2,rdt939lv.1.0,rdt939lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt943_dash_rdt943lv_cp_ windings=3 buses=[rdt943.3,rdt943lv.1.0,rdt943lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt944_dash_rdt944lv_cp_ windings=3 buses=[rdt944.3,rdt944lv.1.0,rdt944lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt946_dash_rdt946lv_cp_ windings=3 buses=[rdt946.1,rdt946lv.1.0,rdt946lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt947_dash_rdt947lv_cp_ windings=3 buses=[rdt947.2,rdt947lv.1.0,rdt947lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt948_dash_rdt948lv_cp_ windings=3 buses=[rdt948.3,rdt948lv.1.0,rdt948lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt950_dash_rdt950lv_cp_ windings=3 buses=[rdt950.1,rdt950lv.1.0,rdt950lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt951_dash_rdt951lv_cp_ windings=3 buses=[rdt951.1,rdt951lv.1.0,rdt951lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt952_dash_rdt952lv_cp_ windings=3 buses=[rdt952.2,rdt952lv.1.0,rdt952lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt955_dash_rdt955lv_cp_ windings=3 buses=[rdt955.2,rdt955lv.1.0,rdt955lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt956_dash_rdt956lv_cp_ windings=3 buses=[rdt956.1,rdt956lv.1.0,rdt956lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt957_dash_rdt957lv_cp_ windings=3 buses=[rdt957.3,rdt957lv.1.0,rdt957lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt959_dash_rdt959lv_cp_ windings=3 buses=[rdt959.2,rdt959lv.1.0,rdt959lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt960_dash_rdt960lv_cp_ windings=3 buses=[rdt960.1,rdt960lv.1.0,rdt960lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt962_dash_rdt962lv_cp_ windings=3 buses=[rdt962.3,rdt962lv.1.0,rdt962lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt964_dash_rdt964lv_cp_ windings=3 buses=[rdt964.2,rdt964lv.1.0,rdt964lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt965_dash_rdt965lv_cp_ windings=3 buses=[rdt965.1,rdt965lv.1.0,rdt965lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt966_dash_rdt966lv_cp_ windings=3 buses=[rdt966.3,rdt966lv.1.0,rdt966lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt967_dash_rdt967lv_cp_ windings=3 buses=[rdt967.1,rdt967lv.1.0,rdt967lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt970_dash_rdt970lv_cp_ windings=3 buses=[rdt970.2,rdt970lv.1.0,rdt970lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt971_dash_rdt971lv_cp_ windings=3 buses=[rdt971.1,rdt971lv.1.0,rdt971lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt973_dash_rdt973lv_cp_ windings=3 buses=[rdt973.1,rdt973lv.1.0,rdt973lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt975_dash_rdt975lv_cp_ windings=3 buses=[rdt975.3,rdt975lv.1.0,rdt975lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt977_dash_rdt977lv_cp_ windings=3 buses=[rdt977.3,rdt977lv.1.0,rdt977lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt981_dash_rdt981lv_cp_ windings=3 buses=[rdt981.2,rdt981lv.1.0,rdt981lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1206_dash_rdt1206lv_cp_ windings=3 buses=[rdt1206.1,rdt1206lv.1.0,rdt1206lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1208_dash_rdt1208lv_cp_ windings=3 buses=[rdt1208.3,rdt1208lv.1.0,rdt1208lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1211_dash_rdt1211lv_cp_ windings=3 buses=[rdt1211.2,rdt1211lv.1.0,rdt1211lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1212_dash_rdt1212lv_cp_ windings=3 buses=[rdt1212.3,rdt1212lv.1.0,rdt1212lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1213_dash_rdt1213lv_cp_ windings=3 buses=[rdt1213.3,rdt1213lv.1.0,rdt1213lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1214_dash_rdt1214lv_cp_ windings=3 buses=[rdt1214.2,rdt1214lv.1.0,rdt1214lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1215_dash_rdt1215lv_cp_ windings=3 buses=[rdt1215.2,rdt1215lv.1.0,rdt1215lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1217_dash_rdt1217lv_cp_ windings=3 buses=[rdt1217.2,rdt1217lv.1.0,rdt1217lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1218_dash_rdt1218lv_cp_ windings=3 buses=[rdt1218.2,rdt1218lv.1.0,rdt1218lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1219_dash_rdt1219lv_cp_ windings=3 buses=[rdt1219.2,rdt1219lv.1.0,rdt1219lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1220_dash_rdt1220lv_cp_ windings=3 buses=[rdt1220.3,rdt1220lv.1.0,rdt1220lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1222_dash_rdt1222lv_cp_ windings=3 buses=[rdt1222.2,rdt1222lv.1.0,rdt1222lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1224_dash_rdt1224lv_cp_ windings=3 buses=[rdt1224.3,rdt1224lv.1.0,rdt1224lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1225_dash_rdt1225lv_cp_ windings=3 buses=[rdt1225.2,rdt1225lv.1.0,rdt1225lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1226_dash_rdt1226lv_cp_ windings=3 buses=[rdt1226.1,rdt1226lv.1.0,rdt1226lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1227_dash_rdt1227lv_cp_ windings=3 buses=[rdt1227.1,rdt1227lv.1.0,rdt1227lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1229_dash_rdt1229lv_cp_ windings=3 buses=[rdt1229.3,rdt1229lv.1.0,rdt1229lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1230_dash_rdt1230lv_cp_ windings=3 buses=[rdt1230.1,rdt1230lv.1.0,rdt1230lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1233_dash_rdt1233lv_cp_ windings=3 buses=[rdt1233.2,rdt1233lv.1.0,rdt1233lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1238_dash_rdt1238lv_cp_ windings=3 buses=[rdt1238.1,rdt1238lv.1.0,rdt1238lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1239_dash_rdt1239lv_cp_ windings=3 buses=[rdt1239.3,rdt1239lv.1.0,rdt1239lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1240_dash_rdt1240lv_cp_ windings=3 buses=[rdt1240.2,rdt1240lv.1.0,rdt1240lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1243_dash_rdt1243lv_cp_ windings=3 buses=[rdt1243.3,rdt1243lv.1.0,rdt1243lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1246_dash_rdt1246lv_cp_ windings=3 buses=[rdt1246.1,rdt1246lv.1.0,rdt1246lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1247_dash_rdt1247lv_cp_ windings=3 buses=[rdt1247.2,rdt1247lv.1.0,rdt1247lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1248_dash_rdt1248lv_cp_ windings=3 buses=[rdt1248.3,rdt1248lv.1.0,rdt1248lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1250_dash_rdt1250lv_cp_ windings=3 buses=[rdt1250.2,rdt1250lv.1.0,rdt1250lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1251_dash_rdt1251lv_cp_ windings=3 buses=[rdt1251.1,rdt1251lv.1.0,rdt1251lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1254_dash_rdt1254lv_cp_ windings=3 buses=[rdt1254.3,rdt1254lv.1.0,rdt1254lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1255_dash_rdt1255lv_cp_ windings=3 buses=[rdt1255.3,rdt1255lv.1.0,rdt1255lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1258_dash_rdt1258lv_cp_ windings=3 buses=[rdt1258.1,rdt1258lv.1.0,rdt1258lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1260_dash_rdt1260lv_cp_ windings=3 buses=[rdt1260.3,rdt1260lv.1.0,rdt1260lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1262_dash_rdt1262lv_cp_ windings=3 buses=[rdt1262.1,rdt1262lv.1.0,rdt1262lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1263_dash_rdt1263lv_cp_ windings=3 buses=[rdt1263.2,rdt1263lv.1.0,rdt1263lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1418_dash_rdt1418lv_cp_ windings=3 buses=[rdt1418.1,rdt1418lv.1.0,rdt1418lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1419_dash_rdt1419lv_cp_ windings=3 buses=[rdt1419.1,rdt1419lv.1.0,rdt1419lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt1421_dash_rdt1421lv_cp_ windings=3 buses=[rdt1421.1,rdt1421lv.1.0,rdt1421lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt1423_dash_rdt1423lv_cp_ windings=3 buses=[rdt1423.1,rdt1423lv.1.0,rdt1423lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2029_dash_rdt2029lv_cp_ windings=3 buses=[rdt2029.1,rdt2029lv.1.0,rdt2029lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2030_dash_rdt2030lv_cp_ windings=3 buses=[rdt2030.1,rdt2030lv.1.0,rdt2030lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2031_dash_rdt2031lv_cp_ windings=3 buses=[rdt2031.1,rdt2031lv.1.0,rdt2031lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2032_dash_rdt2032lv_cp_ windings=3 buses=[rdt2032.1,rdt2032lv.1.0,rdt2032lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2033_dash_rdt2033lv_cp_ windings=3 buses=[rdt2033.1,rdt2033lv.1.0,rdt2033lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2034_dash_rdt2034lv_cp_ windings=3 buses=[rdt2034.2,rdt2034lv.1.0,rdt2034lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2035_dash_rdt2035lv_cp_ windings=3 buses=[rdt2035.2,rdt2035lv.1.0,rdt2035lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2036_dash_rdt2036lv_cp_ windings=3 buses=[rdt2036.3,rdt2036lv.1.0,rdt2036lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2037_dash_rdt2037lv_cp_ windings=3 buses=[rdt2037.3,rdt2037lv.1.0,rdt2037lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2038_dash_rdt2038lv_cp_ windings=3 buses=[rdt2038.3,rdt2038lv.1.0,rdt2038lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2039_dash_rdt2039lv_cp_ windings=3 buses=[rdt2039.2,rdt2039lv.1.0,rdt2039lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2041_dash_rdt2041lv_cp_ windings=3 buses=[rdt2041.2,rdt2041lv.1.0,rdt2041lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2042_dash_rdt2042lv_cp_ windings=3 buses=[rdt2042.3,rdt2042lv.1.0,rdt2042lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.37 normhkva=55 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[50,50,50] emerghkva=75 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2044_dash_rdt2044lv_cp_ windings=3 buses=[rdt2044.3,rdt2044lv.1.0,rdt2044lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2101_dash_rdt2101lv_cp_ windings=3 buses=[rdt2101.1,rdt2101lv.1.0,rdt2101lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt2102_dash_rdt2102lv_cp_ windings=3 buses=[rdt2102.3,rdt2102lv.1.0,rdt2102lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2106_dash_rdt2106lv_cp_ windings=3 buses=[rdt2106.3,rdt2106lv.1.0,rdt2106lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt2107_dash_rdt2107lv_cp_ windings=3 buses=[rdt2107.3,rdt2107lv.1.0,rdt2107lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6
new object=transformer.tr_op_r_col_rdt3342_dash_rdt3342lv_cp_ windings=3 buses=[rdt3342.1,rdt3342lv.1.0,rdt3342lv.0.2] phases=1 %loadloss=1.248151 %noloadloss=0.68 normhkva=11 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[10,10,10] emerghkva=15 %rs=[0.41605,0.832101,0.832101] xhl=1.08 xlt=1.08 xht=0.72
new object=transformer.tr_op_r_col_rdt3343_dash_rdt3343lv_cp_ windings=3 buses=[rdt3343.3,rdt3343lv.1.0,rdt3343lv.0.2] phases=1 %loadloss=0.798816 %noloadloss=0.472 normhkva=27.5 conns=[wye,wye,wye] kvs=[7.2,0.12,0.12] kvas=[25,25,25] emerghkva=37.5 %rs=[0.266272,0.532544,0.532544] xhl=2.4 xlt=2.4 xht=1.6


!!!linecode.dss
new object=linecode.1p_oh_al_4_fs_0_zuzara_2 units=km nphases=2 faultrate=0.1 rmatrix=[0.47280000,0.20210000|0.20210000,0.47280000] xmatrix=[0.21353333,0.12473333|0.12473333,0.21353333] cmatrix=[41.35780000,-20.44740000|-20.44740000,41.35780000] normamps=115
new object=linecode.1p_oh_al_2_fs_0_rucina_2 units=km nphases=2 faultrate=0.1 rmatrix=[0.71663333,0.28753333|0.28753333,0.71663333] xmatrix=[0.28883333,0.19323333|0.19323333,0.28883333] cmatrix=[39.35950000,-19.34210000|-19.34210000,39.35950000] normamps=115
new object=linecode.1p_ug_al_1_fs_0_brenau_2 units=km nphases=2 faultrate=0.1 rmatrix=[0.91490000,0.37440000|0.37440000,0.91490000] xmatrix=[0.49726670,0.39696670|0.39696670,0.49726670] cmatrix=[36.49980000,-16.31310000|-16.31310000,36.49980000] normamps=205
new object=linecode.1p_ug_al_2_fs_0_converse_2 units=km nphases=2 faultrate=0.1 rmatrix=[0.77933330,0.35033330|0.35033330,0.77933330] xmatrix=[0.42093330,0.32313330|0.32313330,0.42093330] cmatrix=[37.42527000,-17.11183000|-17.11183000,37.42527000] normamps=233
new object=linecode.1p_ug_al_4_fs_0_sweetbriar_2 units=km nphases=2 faultrate=0.1 rmatrix=[0.54623330,0.27553330|0.27553330,0.54623330] xmatrix=[0.29760000,0.20430000|0.20430000,0.29760000] cmatrix=[39.32780000,-18.60460000|-18.60460000,39.32780000] normamps=301
new object=linecode.1p_oh_al_4_periwinkle_2 units=km nphases=2 faultrate=0.1 rmatrix=[1.76096667,0.39596667|0.39596667,1.76096667] xmatrix=[0.66983333,0.56863333|0.56863333,0.66983333] cmatrix=[36.92503333,-17.55896667|-17.55896667,36.92503333] normamps=115
new object=linecode.1p_oh_al_acsr__num_2_sparrow_1 units=km nphases=1 faultrate=0.1 rmatrix=[1.04120000] xmatrix=[0.76270000] cmatrix=[7.69673000] normamps=165
new object=linecode.1p_ug_al_1 units=km nphases=1 faultrate=0.1 rmatrix=[0.91770000] xmatrix=[0.95470000] cmatrix=[158.49200000] normamps=151
new object=linecode.3p_ug_al_3 units=km nphases=3 faultrate=0.1 rmatrix=[0.32893330,0.05923333,0.05923333|0.05923333,0.32893330,0.05923333|0.05923333,0.05923333,0.32893330] xmatrix=[0.90760000,0.66470000,0.66470000|0.66470000,0.90760000,0.66470000|0.66470000,0.66470000,0.90760000] cmatrix=[120.28900000,-59.02600000,-59.02600000|-59.02600000,120.28900000,-59.02600000|-59.02600000,-59.02600000,120.28900000] normamps=295
new object=linecode.3p_oh_al_acsr_4_fs_0_penguin_3 units=km nphases=3 faultrate=0.1 rmatrix=[0.36356670,0.09006667,0.09006667|0.09006667,0.36356670,0.09006667|0.09006667,0.09006667,0.36356670] xmatrix=[0.63853330,0.22023330,0.22023330|0.22023330,0.63853330,0.22023330|0.22023330,0.22023330,0.63853330] cmatrix=[7.44826700,-3.18463300,-3.18463300|-3.18463300,7.44826700,-3.18463300|-3.18463300,-3.18463300,7.44826700] normamps=325
new object=linecode.3p_ug_al_3_1 units=km nphases=3 faultrate=0.1 rmatrix=[0.44500000,0.17450000,0.17450000|0.17450000,0.44500000,0.17450000|0.17450000,0.17450000,0.44500000] xmatrix=[0.53260000,0.29120000,0.29120000|0.29120000,0.53260000,0.29120000|0.29120000,0.29120000,0.53260000] cmatrix=[145.29100000,-72.08800000,-72.08800000|-72.08800000,145.29100000,-72.08800000|-72.08800000,-72.08800000,145.29100000] normamps=285
new object=linecode.3p_ug_al_350kcmil_3_1 units=km nphases=3 faultrate=0.1 rmatrix=[0.33886670,0.17446670,0.17446670|0.17446670,0.33886670,0.17446670|0.17446670,0.17446670,0.33886670] xmatrix=[0.51260000,0.29120000,0.29120000|0.29120000,0.51260000,0.29120000|0.29120000,0.29120000,0.51260000] cmatrix=[164.36500000,-81.63500000,-81.63500000|-81.63500000,164.36500000,-81.63500000|-81.63500000,-81.63500000,164.36500000] normamps=370
new object=linecode.padswitch_1 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.60892400] normamps=151
new object=linecode.padswitch_1_1 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.60892400] normamps=205
new object=linecode.padswitch_1_3 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.60892400] normamps=165
new object=linecode.padswitch_1_5 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.60892400] normamps=233
new object=linecode.padswitch_1_4 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.60892400] normamps=115
new object=linecode.padswitch_3_6 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=151
new object=linecode.padswitch_3_7 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=115
new object=linecode.padswitch_3 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=295
new object=linecode.padswitch_3_8 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=205
new object=linecode.padswitch_3_4 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=325
new object=linecode.padswitch_3_3 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=370
new object=linecode.padswitch_3_9 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=233
new object=linecode.fuse_1_3 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.40000000] normamps=325
new object=linecode.fuse_1_2 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.40000000] normamps=151
new object=linecode.fuse_1 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.40000000] normamps=295
new object=linecode.fuse_1_5 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.40000000] normamps=205
new object=linecode.fuse_1_4 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.40000000] normamps=165
new object=linecode.fuse_1_6 units=km nphases=1 faultrate=0.1 rmatrix=[0.00100000] xmatrix=[0.00100000] cmatrix=[3.40000000] normamps=115
new object=linecode.goab_disswitch_3 units=km nphases=3 faultrate=0.1 rmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] xmatrix=[0.00100000,0.00000000,0.00000000|0.00000000,0.00100000,0.00000000|0.00000000,0.00000000,0.00100000] cmatrix=[3.49956300,-0.10936130,-0.10936130|-0.10936130,3.49956300,-0.10936130|-0.10936130,-0.10936130,3.49956300] normamps=325








!!!line.dss
new object=line.l_op_r_col_p1rlv633_dash_rdt329lv_cp_ bus1=rdt329lv.1.2 bus2=p1rlv633.1.2 units=km length=0.0365783 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv634_dash_rdt329lv_cp_ bus1=rdt329lv.1.2 bus2=p1rlv634.1.2 units=km length=0.00530971 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv631_dash_rdm629_cp_ bus1=rdm629.1.2 bus2=p1rlv631.1.2 units=km length=0.0489235 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv628_dash_rdm627_cp_ bus1=rdm627.1.2 bus2=p1rlv628.1.2 units=km length=0.0722013 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv630_dash_rdm627_cp_ bus1=rdm627.1.2 bus2=p1rlv630.1.2 units=km length=0.00664446 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm627_dash_rdm629_cp_ bus1=rdm629.1.2 bus2=rdm627.1.2 units=km length=0.0177431 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm629_dash_rdt329lv_cp_ bus1=rdt329lv.1.2 bus2=rdm629.1.2 units=km length=0.0177431 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv635_dash_rdm632_cp_ bus1=rdm632.1.2 bus2=p1rlv635.1.2 units=km length=0.0174093 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm632_dash_rdt329lv_cp_ bus1=rdt329lv.1.2 bus2=rdm632.1.2 units=km length=0.0354873 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv632_dash_rdt330lv_cp_ bus1=rdt330lv.1.2 bus2=p1rlv632.1.2 units=km length=0.0289877 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv629_dash_rdm633_cp_ bus1=rdm633.1.2 bus2=p1rlv629.1.2 units=km length=0.0375765 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm633_dash_rdt330lv_cp_ bus1=rdt330lv.1.2 bus2=rdm633.1.2 units=km length=0.0177431 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1459_dash_rdt869lv_cp_ bus1=rdt869lv.1.2 bus2=p1rlv1459.1.2 units=km length=0.0624349 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1460_dash_rdt869lv_cp_ bus1=rdt869lv.1.2 bus2=p1rlv1460.1.2 units=km length=0.0624349 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1464_dash_rdt873lv_cp_ bus1=rdt873lv.1.2 bus2=p1rlv1464.1.2 units=km length=0.0787969 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1467_dash_rdm1473_cp_ bus1=rdm1473.1.2 bus2=p1rlv1467.1.2 units=km length=0.014277 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1466_dash_rdm1472_cp_ bus1=rdm1472.1.2 bus2=p1rlv1466.1.2 units=km length=0.0187861 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1471_dash_rdm1472_cp_ bus1=rdm1472.1.2 bus2=p1rlv1465.1.2 units=km length=0.05699775 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1472_dash_rdm1473_cp_ bus1=rdm1473.1.2 bus2=rdm1472.1.2 units=km length=0.00941884 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_rdm1473_dash_rdt873lv_cp_ bus1=rdt873lv.1.2 bus2=rdm1473.1.2 units=km length=0.0094051 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv1468_dash_rdm1474_cp_ bus1=rdm1474.1.2 bus2=p1rlv1468.1.2 units=km length=0.0196006 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1474_dash_rdm1475_cp_ bus1=rdm1474.1.2 bus2=p1rlv1469.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1474_dash_rdt873lv_cp_ bus1=rdt873lv.1.2 bus2=rdm1474.1.2 units=km length=0.0188273 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1470_dash_rdt874lv_cp_ bus1=rdt874lv.1.2 bus2=p1rlv1470.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1471_dash_rdt874lv_cp_ bus1=rdt874lv.1.2 bus2=p1rlv1471.1.2 units=km length=0.0223399 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1472_dash_rdt875lv_cp_ bus1=rdt875lv.1.2 bus2=p1rlv1472.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1475_dash_rdt878lv_cp_ bus1=rdt878lv.1.2 bus2=p1rlv1475.1.2 units=km length=0.0220143 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1476_dash_rdt878lv_cp_ bus1=rdt878lv.1.2 bus2=p1rlv1476.1.2 units=km length=0.0220143 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1479_dash_rdt881lv_cp_ bus1=rdt881lv.1.2 bus2=p1rlv1479.1.2 units=km length=0.001 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1480_dash_rdm1486_cp_ bus1=rdm1486.1.2 bus2=p1rlv1480.1.2 units=km length=0.105506 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1486_dash_rdt882lv_cp_ bus1=rdt882lv.1.2 bus2=rdm1486.1.2 units=km length=0.018458 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1482_dash_rdm1487_cp_ bus1=rdm1487.1.2 bus2=p1rlv1482.1.2 units=km length=0.0806792 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1489_dash_rdm1488_cp_ bus1=rdm1488.1.2 bus2=p1rlv1489.1.2 units=km length=0.0377984 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1487_dash_rdm1488_cp_ bus1=rdm1487.1.2 bus2=rdm1488.1.2 units=km length=0.0170824 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1487_dash_rdt882lv_cp_ bus1=rdt882lv.1.2 bus2=rdm1487.1.2 units=km length=0.0170923 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1481_dash_rdt883lv_cp_ bus1=rdt883lv.1.2 bus2=p1rlv1481.1.2 units=km length=0.0933148 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1483_dash_rdt884lv_cp_ bus1=rdt884lv.1.2 bus2=p1rlv1483.1.2 units=km length=0.0256069 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1486_dash_rdt884lv_cp_ bus1=rdt884lv.1.2 bus2=p1rlv1486.1.2 units=km length=0.0367525 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1484_dash_rdt885lv_cp_ bus1=rdt885lv.1.2 bus2=p1rlv1484.1.2 units=km length=0.00868622 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1485_dash_rdt885lv_cp_ bus1=rdt885lv.1.2 bus2=p1rlv1485.1.2 units=km length=0.0302623 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1487_dash_rdt886lv_cp_ bus1=rdt886lv.1.2 bus2=p1rlv1487.1.2 units=km length=0.0646063 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1488_dash_rdt886lv_cp_ bus1=rdt886lv.1.2 bus2=p1rlv1488.1.2 units=km length=0.0646063 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1492_dash_rdm1498_cp_ bus1=rdm1498.1.2 bus2=p1rlv1492.1.2 units=km length=0.0692548 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1498_dash_rdt889lv_cp_ bus1=rdt889lv.1.2 bus2=rdm1498.1.2 units=km length=0.019198 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1499_dash_rdt889lv_cp_ bus1=rdt889lv.1.2 bus2=p1rlv1496.1.2 units=km length=0.0337382 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1494_dash_rdm1501_cp_ bus1=rdm1501.1.2 bus2=p1rlv1494.1.2 units=km length=0.0744974 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1501_dash_rdt891lv_cp_ bus1=rdt891lv.1.2 bus2=rdm1501.1.2 units=km length=0.0177499 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1495_dash_rdm1502_cp_ bus1=rdm1502.1.2 bus2=p1rlv1495.1.2 units=km length=0.027064 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1502_dash_rdt891lv_cp_ bus1=rdt891lv.1.2 bus2=rdm1502.1.2 units=km length=0.0177597 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1498_dash_rdt893lv_cp_ bus1=rdt893lv.1.2 bus2=p1rlv1498.1.2 units=km length=0.0614556 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1499_dash_rdt893lv_cp_ bus1=rdt893lv.1.2 bus2=p1rlv1499.1.2 units=km length=0.094552 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1503_dash_rdm1508_cp_ bus1=rdm1508.1.2 bus2=p1rlv1503.1.2 units=km length=0.0436577 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1507_dash_rdm1508_cp_ bus1=rdm1508.1.2 bus2=p1rlv1501.1.2 units=km length=0.03616164 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1508_dash_rdt895lv_cp_ bus1=rdt895lv.1.2 bus2=rdm1508.1.2 units=km length=0.0199855 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1508_dash_rdm1509_cp_ bus1=rdm1509.1.2 bus2=p1rlv1508.1.2 units=km length=0.0406592 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv1509_dash_rdm1510_cp_ bus1=rdm1510.1.2 bus2=p1rlv1509.1.2 units=km length=0.0574754 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1510_dash_rdm1511_cp_ bus1=rdm1510.1.2 bus2=p1rlv1510.1.2 units=km length=0.0894096 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1509_dash_rdm1510_cp_ bus1=rdm1509.1.2 bus2=rdm1510.1.2 units=km length=0.00999742 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_rdm1509_dash_rdt895lv_cp_ bus1=rdt895lv.1.2 bus2=rdm1509.1.2 units=km length=0.00998804 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv1502_dash_rdt896lv_cp_ bus1=rdt896lv.1.2 bus2=p1rlv1502.1.2 units=km length=0.0385899 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1505_dash_rdt897lv_cp_ bus1=rdt897lv.1.2 bus2=p1rlv1505.1.2 units=km length=0.0639056 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1513_dash_rdt897lv_cp_ bus1=rdt897lv.1.2 bus2=p1rlv1504.1.2 units=km length=0.05112779 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1507_dash_rdt898lv_cp_ bus1=rdt898lv.1.2 bus2=p1rlv1507.1.2 units=km length=0.112562 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1515_dash_rdt898lv_cp_ bus1=rdt898lv.1.2 bus2=p1rlv1506.1.2 units=km length=0.09543855 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1513_dash_rdm1519_cp_ bus1=rdm1519.1.2 bus2=p1rlv1513.1.2 units=km length=0.0372283 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1519_dash_rdm1522_cp_ bus1=rdm1519.1.2 bus2=p1rlv1526.1.2 units=km length=0.0623942 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1519_dash_rdt901lv_cp_ bus1=rdt901lv.1.2 bus2=rdm1519.1.2 units=km length=0.00825175 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1525_dash_rdm1521_cp_ bus1=rdm1521.1.2 bus2=p1rlv1525.1.2 units=km length=0.0267955 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_rdm1520_dash_rdm1521_cp_ bus1=rdm1521.1.2 bus2=p1rlv1514.1.2 units=km length=0.0734656 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1521_dash_rdt901lv_cp_ bus1=rdt901lv.1.2 bus2=rdm1521.1.2 units=km length=0.00824197 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_rdm1523_dash_rdt902lv_cp_ bus1=rdt902lv.1.2 bus2=p1rlv1515.1.2 units=km length=0.0637495 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1524_dash_rdt902lv_cp_ bus1=rdt902lv.1.2 bus2=p1rlv1516.1.2 units=km length=0.0640123 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1517_dash_rdt903lv_cp_ bus1=rdt903lv.1.2 bus2=p1rlv1517.1.2 units=km length=0.0438101 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1518_dash_rdt903lv_cp_ bus1=rdt903lv.1.2 bus2=p1rlv1518.1.2 units=km length=0.0268217 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1519_dash_rdt903lv_cp_ bus1=rdt903lv.1.2 bus2=p1rlv1519.1.2 units=km length=0.0301941 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1521_dash_rdt905lv_cp_ bus1=rdt905lv.1.2 bus2=p1rlv1521.1.2 units=km length=0.0777005 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1524_dash_rdt906lv_cp_ bus1=rdt906lv.1.2 bus2=p1rlv1524.1.2 units=km length=0.026559 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1530_dash_rdt906lv_cp_ bus1=rdt906lv.1.2 bus2=p1rlv1522.1.2 units=km length=0.1159499 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1523_dash_rdt907lv_cp_ bus1=rdt907lv.1.2 bus2=p1rlv1523.1.2 units=km length=0.0689372 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1529_dash_rdt908lv_cp_ bus1=rdt908lv.1.2 bus2=p1rlv1529.1.2 units=km length=0.037927 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv1530_dash_rdt908lv_cp_ bus1=rdt908lv.1.2 bus2=p1rlv1530.1.2 units=km length=0.0358155 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1533_dash_rdt908lv_cp_ bus1=rdt908lv.1.2 bus2=p1rlv1527.1.2 units=km length=0.04048663 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1528_dash_rdt909lv_cp_ bus1=rdt909lv.1.2 bus2=p1rlv1528.1.2 units=km length=0.031157 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1531_dash_rdm1537_cp_ bus1=rdm1537.1.2 bus2=p1rlv1531.1.2 units=km length=0.0436955 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1537_dash_rdt910lv_cp_ bus1=rdt910lv.1.2 bus2=rdm1537.1.2 units=km length=0.0216903 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1532_dash_rdm1538_cp_ bus1=rdm1538.1.2 bus2=p1rlv1532.1.2 units=km length=0.0520838 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1538_dash_rdt910lv_cp_ bus1=rdt910lv.1.2 bus2=rdm1538.1.2 units=km length=0.0119102 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1533_dash_rdm1539_cp_ bus1=rdm1539.1.2 bus2=p1rlv1533.1.2 units=km length=0.052734 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1539_dash_rdt911lv_cp_ bus1=rdt911lv.1.2 bus2=rdm1539.1.2 units=km length=0.0390902 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1534_dash_rdm1540_cp_ bus1=rdm1540.1.2 bus2=p1rlv1534.1.2 units=km length=0.0330702 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1535_dash_rdm1541_cp_ bus1=rdm1541.1.2 bus2=p1rlv1535.1.2 units=km length=0.0406454 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1540_dash_rdm1541_cp_ bus1=rdm1540.1.2 bus2=rdm1541.1.2 units=km length=0.0119102 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1540_dash_rdt911lv_cp_ bus1=rdt911lv.1.2 bus2=rdm1540.1.2 units=km length=0.0119202 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1538_dash_rdt913lv_cp_ bus1=rdt913lv.1.2 bus2=p1rlv1538.1.2 units=km length=0.0254701 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1539_dash_rdt913lv_cp_ bus1=rdt913lv.1.2 bus2=p1rlv1539.1.2 units=km length=0.0202102 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1540_dash_rdt913lv_cp_ bus1=rdt913lv.1.2 bus2=p1rlv1540.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1543_dash_rdt913lv_cp_ bus1=rdt913lv.1.2 bus2=p1rlv1537.1.2 units=km length=0.1189256 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1547_dash_rdt913lv_cp_ bus1=rdt913lv.1.2 bus2=p1rlv1541.1.2 units=km length=0.02584888 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1545_dash_rdm1551_cp_ bus1=rdm1551.1.2 bus2=p1rlv1545.1.2 units=km length=0.0925085 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1551_dash_rdm1553_cp_ bus1=rdm1551.1.2 bus2=p1rlv1547.1.2 units=km length=0.05489676 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1551_dash_rdt917lv_cp_ bus1=rdt917lv.1.2 bus2=rdm1551.1.2 units=km length=0.013828 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv1546_dash_rdm1552_cp_ bus1=rdm1552.1.2 bus2=p1rlv1546.1.2 units=km length=0.0734661 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1552_dash_rdm1554_cp_ bus1=rdm1552.1.2 bus2=p1rlv1548.1.2 units=km length=0.1188498 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1552_dash_rdt917lv_cp_ bus1=rdt917lv.1.2 bus2=rdm1552.1.2 units=km length=0.00689 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv1549_dash_rdt918lv_cp_ bus1=rdt918lv.1.2 bus2=p1rlv1549.1.2 units=km length=0.0335971 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1551_dash_rdt918lv_cp_ bus1=rdt918lv.1.2 bus2=p1rlv1551.1.2 units=km length=0.0335971 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1554_dash_rdt922lv_cp_ bus1=rdt922lv.1.2 bus2=p1rlv1554.1.2 units=km length=0.0337928 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1555_dash_rdt922lv_cp_ bus1=rdt922lv.1.2 bus2=p1rlv1555.1.2 units=km length=0.0337928 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1556_dash_rdt923lv_cp_ bus1=rdt923lv.1.2 bus2=p1rlv1556.1.2 units=km length=0.0202299 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1557_dash_rdt923lv_cp_ bus1=rdt923lv.1.2 bus2=p1rlv1557.1.2 units=km length=0.0202299 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1558_dash_rdm1564_cp_ bus1=rdm1564.1.2 bus2=p1rlv1558.1.2 units=km length=0.0300965 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1559_dash_rdm1564_cp_ bus1=rdm1564.1.2 bus2=p1rlv1559.1.2 units=km length=0.0273264 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1566_dash_rdm1569_cp_ bus1=rdm1569.1.2 bus2=p1rlv1566.1.2 units=km length=0.0623577 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1564_dash_rdm1569_cp_ bus1=rdm1564.1.2 bus2=rdm1569.1.2 units=km length=0.01199 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1564_dash_rdt924lv_cp_ bus1=rdt924lv.1.2 bus2=rdm1564.1.2 units=km length=0.0240772 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1565_dash_rdm1568_cp_ bus1=rdm1568.1.2 bus2=p1rlv1565.1.2 units=km length=0.03765 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1564_dash_rdm1567_cp_ bus1=rdm1567.1.2 bus2=p1rlv1564.1.2 units=km length=0.0410661 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1566_dash_rdm1567_cp_ bus1=rdm1567.1.2 bus2=p1rlv1563.1.2 units=km length=0.0436296 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1567_dash_rdm1568_cp_ bus1=rdm1568.1.2 bus2=rdm1567.1.2 units=km length=0.00960777 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1568_dash_rdt924lv_cp_ bus1=rdt924lv.1.2 bus2=rdm1568.1.2 units=km length=0.00802599 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv1560_dash_rdt925lv_cp_ bus1=rdt925lv.1.2 bus2=p1rlv1560.1.2 units=km length=0.0152444 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1572_dash_rdt927lv_cp_ bus1=rdt927lv.1.2 bus2=p1rlv1562.1.2 units=km length=0.0700082 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1570_dash_rdm1573_cp_ bus1=rdm1573.1.2 bus2=p1rlv1570.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1573_dash_rdt927lv_cp_ bus1=rdt927lv.1.2 bus2=rdm1573.1.2 units=km length=0.0560726 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1569_dash_rdt929lv_cp_ bus1=rdt929lv.1.2 bus2=p1rlv1569.1.2 units=km length=0.0217906 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1575_dash_rdt929lv_cp_ bus1=rdt929lv.1.2 bus2=p1rlv1568.1.2 units=km length=0.03740406 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1574_dash_rdt933lv_cp_ bus1=rdt933lv.1.2 bus2=p1rlv1574.1.2 units=km length=0.00250317 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1575_dash_rdt933lv_cp_ bus1=rdt933lv.1.2 bus2=p1rlv1575.1.2 units=km length=0.00250317 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1582_dash_rdt934lv_cp_ bus1=rdt934lv.1.2 bus2=p1rlv1576.1.2 units=km length=0.03371084 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1583_dash_rdt934lv_cp_ bus1=rdt934lv.1.2 bus2=p1rlv1577.1.2 units=km length=0.0424013 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1578_dash_rdt935lv_cp_ bus1=rdt935lv.1.2 bus2=p1rlv1578.1.2 units=km length=0.0351045 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1579_dash_rdt935lv_cp_ bus1=rdt935lv.1.2 bus2=p1rlv1579.1.2 units=km length=0.0419044 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1580_dash_rdt936lv_cp_ bus1=rdt936lv.1.2 bus2=p1rlv1580.1.2 units=km length=0.001 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1581_dash_rdt937lv_cp_ bus1=rdt937lv.1.2 bus2=p1rlv1581.1.2 units=km length=0.0679666 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1582_dash_rdt937lv_cp_ bus1=rdt937lv.1.2 bus2=p1rlv1582.1.2 units=km length=0.0699479 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1584_dash_rdt939lv_cp_ bus1=rdt939lv.1.2 bus2=p1rlv1584.1.2 units=km length=0.0285238 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1588_dash_rdt943lv_cp_ bus1=rdt943lv.1.2 bus2=p1rlv1588.1.2 units=km length=0.0464273 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1589_dash_rdt944lv_cp_ bus1=rdt944lv.1.2 bus2=p1rlv1589.1.2 units=km length=0.0386593 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1592_dash_rdt944lv_cp_ bus1=rdt944lv.1.2 bus2=p1rlv1592.1.2 units=km length=0.0699284 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1593_dash_rdt946lv_cp_ bus1=rdt946lv.1.2 bus2=p1rlv1593.1.2 units=km length=0.0662729 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1591_dash_rdm1598_cp_ bus1=rdm1598.1.2 bus2=p1rlv1591.1.2 units=km length=0.0421096 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1598_dash_rdt946lv_cp_ bus1=rdt946lv.1.2 bus2=rdm1598.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1594_dash_rdt947lv_cp_ bus1=rdt947lv.1.2 bus2=p1rlv1594.1.2 units=km length=0.049485 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1596_dash_rdt947lv_cp_ bus1=rdt947lv.1.2 bus2=p1rlv1596.1.2 units=km length=0.076146 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1600_dash_rdm1602_cp_ bus1=rdm1602.1.2 bus2=p1rlv1600.1.2 units=km length=0.0347852 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1602_dash_rdt947lv_cp_ bus1=rdt947lv.1.2 bus2=rdm1602.1.2 units=km length=0.0187703 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1595_dash_rdt948lv_cp_ bus1=rdt948lv.1.2 bus2=p1rlv1595.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1597_dash_rdm1604_cp_ bus1=rdm1604.1.2 bus2=p1rlv1597.1.2 units=km length=0.0152428 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1604_dash_rdt948lv_cp_ bus1=rdt948lv.1.2 bus2=rdm1604.1.2 units=km length=0.054552 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1599_dash_rdm1605_cp_ bus1=rdm1605.1.2 bus2=p1rlv1599.1.2 units=km length=0.0258103 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1605_dash_rdt948lv_cp_ bus1=rdt948lv.1.2 bus2=rdm1605.1.2 units=km length=0.0363724 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1601_dash_rdt950lv_cp_ bus1=rdt950lv.1.2 bus2=p1rlv1601.1.2 units=km length=0.0601459 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1602_dash_rdt950lv_cp_ bus1=rdt950lv.1.2 bus2=p1rlv1602.1.2 units=km length=0.0646221 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1603_dash_rdt950lv_cp_ bus1=rdt950lv.1.2 bus2=p1rlv1603.1.2 units=km length=0.0860127 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1604_dash_rdt951lv_cp_ bus1=rdt951lv.1.2 bus2=p1rlv1604.1.2 units=km length=0.001 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1605_dash_rdm1611_cp_ bus1=rdm1611.1.2 bus2=p1rlv1605.1.2 units=km length=0.0165375 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1611_dash_rdt952lv_cp_ bus1=rdt952lv.1.2 bus2=rdm1611.1.2 units=km length=0.0397643 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1610_dash_rdm1612_cp_ bus1=rdm1612.1.2 bus2=p1rlv1610.1.2 units=km length=0.0234957 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1612_dash_rdt952lv_cp_ bus1=rdt952lv.1.2 bus2=rdm1612.1.2 units=km length=0.0596396 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1608_dash_rdt955lv_cp_ bus1=rdt955lv.1.2 bus2=p1rlv1608.1.2 units=km length=0.0494138 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1616_dash_rdt955lv_cp_ bus1=rdt955lv.1.2 bus2=p1rlv1609.1.2 units=km length=0.0688831 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1617_dash_rdt955lv_cp_ bus1=rdt955lv.1.2 bus2=p1rlv1616.1.2 units=km length=0.0798978 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1618_dash_rdt956lv_cp_ bus1=rdt956lv.1.2 bus2=p1rlv1611.1.2 units=km length=0.0670089 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1612_dash_rdm1619_cp_ bus1=rdm1619.1.2 bus2=p1rlv1612.1.2 units=km length=0.0327154 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1624_dash_rdm1620_cp_ bus1=rdm1620.1.2 bus2=p1rlv1624.1.2 units=km length=0.0663668 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1619_dash_rdm1620_cp_ bus1=rdm1619.1.2 bus2=rdm1620.1.2 units=km length=0.0198891 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1619_dash_rdt956lv_cp_ bus1=rdt956lv.1.2 bus2=rdm1619.1.2 units=km length=0.0198753 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1614_dash_rdt957lv_cp_ bus1=rdt957lv.1.2 bus2=p1rlv1614.1.2 units=km length=0.0248398 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1615_dash_rdm1623_cp_ bus1=rdm1623.1.2 bus2=p1rlv1615.1.2 units=km length=0.0679476 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1623_dash_rdm1623_cp_ bus1=rdm1623.1.2 bus2=p1rlv1623.1.2 units=km length=0.063989 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1621_dash_rdm1623_cp_ bus1=rdm1623.1.2 bus2=p1rlv1613.1.2 units=km length=0.0451885 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1623_dash_rdt957lv_cp_ bus1=rdt957lv.1.2 bus2=rdm1623.1.2 units=km length=0.0198891 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1624_dash_rdt957lv_cp_ bus1=rdt957lv.1.2 bus2=p1rlv1617.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1619_dash_rdt959lv_cp_ bus1=rdt959lv.1.2 bus2=p1rlv1619.1.2 units=km length=0.0450303 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1622_dash_rdm1628_cp_ bus1=rdm1628.1.2 bus2=p1rlv1622.1.2 units=km length=0.0746255 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1628_dash_rdt959lv_cp_ bus1=rdt959lv.1.2 bus2=rdm1628.1.2 units=km length=0.0199511 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1621_dash_rdt960lv_cp_ bus1=rdt960lv.1.2 bus2=p1rlv1621.1.2 units=km length=0.110401 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1620_dash_rdm1629_cp_ bus1=rdm1629.1.2 bus2=p1rlv1620.1.2 units=km length=0.0852726 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1629_dash_rdt960lv_cp_ bus1=rdt960lv.1.2 bus2=rdm1629.1.2 units=km length=0.0199595 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1628_dash_rdt962lv_cp_ bus1=rdt962lv.1.2 bus2=p1rlv1628.1.2 units=km length=0.0627529 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1626_dash_rdm1632_cp_ bus1=rdm1632.1.2 bus2=p1rlv1626.1.2 units=km length=0.0841554 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1627_dash_rdm1632_cp_ bus1=rdm1632.1.2 bus2=p1rlv1627.1.2 units=km length=0.117533 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1632_dash_rdt962lv_cp_ bus1=rdt962lv.1.2 bus2=rdm1632.1.2 units=km length=0.0393284 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1632_dash_rdm1635_cp_ bus1=rdm1635.1.2 bus2=p1rlv1632.1.2 units=km length=0.0689389 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1635_dash_rdt962lv_cp_ bus1=rdt962lv.1.2 bus2=rdm1635.1.2 units=km length=0.0191249 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1633_dash_rdt964lv_cp_ bus1=rdt964lv.1.2 bus2=p1rlv1633.1.2 units=km length=0.0774037 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1630_dash_rdm1637_cp_ bus1=rdm1637.1.2 bus2=p1rlv1630.1.2 units=km length=0.0479111 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1631_dash_rdm1638_cp_ bus1=rdm1638.1.2 bus2=p1rlv1631.1.2 units=km length=0.0289692 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1637_dash_rdm1638_cp_ bus1=rdm1637.1.2 bus2=rdm1638.1.2 units=km length=0.0191383 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1637_dash_rdt964lv_cp_ bus1=rdt964lv.1.2 bus2=rdm1637.1.2 units=km length=0.0191383 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1634_dash_rdm1640_cp_ bus1=rdm1640.1.2 bus2=p1rlv1634.1.2 units=km length=0.0292532 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1640_dash_rdm1641_cp_ bus1=rdm1640.1.2 bus2=p1rlv1635.1.2 units=km length=0.0718759 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1640_dash_rdt964lv_cp_ bus1=rdt964lv.1.2 bus2=rdm1640.1.2 units=km length=0.0191383 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1636_dash_rdt965lv_cp_ bus1=rdt965lv.1.2 bus2=p1rlv1636.1.2 units=km length=0.0392792 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1647_dash_rdt965lv_cp_ bus1=rdt965lv.1.2 bus2=p1rlv1647.1.2 units=km length=0.0630309 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1648_dash_rdt965lv_cp_ bus1=rdt965lv.1.2 bus2=p1rlv1648.1.2 units=km length=0.0722418 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1646_dash_rdm1643_cp_ bus1=rdm1643.1.2 bus2=p1rlv1646.1.2 units=km length=0.0854416 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1643_dash_rdt965lv_cp_ bus1=rdt965lv.1.2 bus2=rdm1643.1.2 units=km length=0.0191383 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1637_dash_rdt966lv_cp_ bus1=rdt966lv.1.2 bus2=p1rlv1637.1.2 units=km length=0.0389747 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1638_dash_rdt967lv_cp_ bus1=rdt967lv.1.2 bus2=p1rlv1638.1.2 units=km length=0.0354378 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1639_dash_rdm1648_cp_ bus1=rdm1648.1.2 bus2=p1rlv1639.1.2 units=km length=0.0731163 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1648_dash_rdt967lv_cp_ bus1=rdt967lv.1.2 bus2=rdm1648.1.2 units=km length=0.0182675 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1642_dash_rdt970lv_cp_ bus1=rdt970lv.1.2 bus2=p1rlv1642.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1653_dash_rdt971lv_cp_ bus1=rdt971lv.1.2 bus2=p1rlv1644.1.2 units=km length=0.0667064 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1645_dash_rdm1654_cp_ bus1=rdm1654.1.2 bus2=p1rlv1645.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1652_dash_rdm1654_cp_ bus1=rdm1654.1.2 bus2=p1rlv1643.1.2 units=km length=0.04082562 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm1654_dash_rdt971lv_cp_ bus1=rdt971lv.1.2 bus2=rdm1654.1.2 units=km length=0.00991202 switch=false enabled=true phases=2 linecode=1p_ug_al_2_fs_0_converse_2 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.l_op_r_col_p1rlv1650_dash_rdm1656_cp_ bus1=rdm1656.1.2 bus2=p1rlv1650.1.2 units=km length=0.0210849 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1656_dash_rdt973lv_cp_ bus1=rdt973lv.1.2 bus2=rdm1656.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm1657_dash_rdt973lv_cp_ bus1=rdt973lv.1.2 bus2=p1rlv1652.1.2 units=km length=0.0867552 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1653_dash_rdt975lv_cp_ bus1=rdt975lv.1.2 bus2=p1rlv1653.1.2 units=km length=0.001 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv1655_dash_rdt977lv_cp_ bus1=rdt977lv.1.2 bus2=p1rlv1655.1.2 units=km length=0.0759902 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv1659_dash_rdt981lv_cp_ bus1=rdt981lv.1.2 bus2=p1rlv1659.1.2 units=km length=0.001 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2031_dash_rdt1206lv_cp_ bus1=rdt1206lv.1.2 bus2=p1rlv2028.1.2 units=km length=0.0566672 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2029_dash_rdm2032_cp_ bus1=rdm2032.1.2 bus2=p1rlv2029.1.2 units=km length=0.0871518 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2031_dash_rdm2032_cp_ bus1=rdm2032.1.2 bus2=p1rlv2031.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2032_dash_rdm2033_cp_ bus1=rdm2032.1.2 bus2=p1rlv2030.1.2 units=km length=0.03463158 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2032_dash_rdt1206lv_cp_ bus1=rdt1206lv.1.2 bus2=rdm2032.1.2 units=km length=0.0098337 switch=false enabled=true phases=2 linecode=1p_ug_al_4_fs_0_sweetbriar_2 seasons=1 ratings=[400] normamps=301 emergamps=600
new object=line.l_op_r_col_p1rlv2033_dash_rdt1208lv_cp_ bus1=rdt1208lv.1.2 bus2=p1rlv2033.1.2 units=km length=0.001 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2036_dash_rdt1211lv_cp_ bus1=rdt1211lv.1.2 bus2=p1rlv2036.1.2 units=km length=0.0788295 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2037_dash_rdt1212lv_cp_ bus1=rdt1212lv.1.2 bus2=p1rlv2037.1.2 units=km length=0.001 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2038_dash_rdt1213lv_cp_ bus1=rdt1213lv.1.2 bus2=p1rlv2038.1.2 units=km length=0.001 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2040_dash_rdt1214lv_cp_ bus1=rdt1214lv.1.2 bus2=p1rlv2040.1.2 units=km length=0.0810572 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2042_dash_rdt1214lv_cp_ bus1=rdt1214lv.1.2 bus2=p1rlv2039.1.2 units=km length=0.1228963 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2041_dash_rdm2044_cp_ bus1=rdm2044.1.2 bus2=p1rlv2041.1.2 units=km length=0.0704698 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2042_dash_rdm2044_cp_ bus1=rdm2044.1.2 bus2=p1rlv2042.1.2 units=km length=0.0214312 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2044_dash_rdt1214lv_cp_ bus1=rdt1214lv.1.2 bus2=rdm2044.1.2 units=km length=0.0185957 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2043_dash_rdt1215lv_cp_ bus1=rdt1215lv.1.2 bus2=p1rlv2043.1.2 units=km length=0.0393513 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2045_dash_rdt1217lv_cp_ bus1=rdt1217lv.1.2 bus2=p1rlv2045.1.2 units=km length=0.0330965 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2046_dash_rdm2049_cp_ bus1=rdm2049.1.2 bus2=p1rlv2046.1.2 units=km length=0.0832893 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2049_dash_rdt1217lv_cp_ bus1=rdt1217lv.1.2 bus2=rdm2049.1.2 units=km length=0.0197828 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2047_dash_rdt1218lv_cp_ bus1=rdt1218lv.1.2 bus2=p1rlv2047.1.2 units=km length=0.001 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2048_dash_rdt1219lv_cp_ bus1=rdt1219lv.1.2 bus2=p1rlv2048.1.2 units=km length=0.001 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2049_dash_rdt1220lv_cp_ bus1=rdt1220lv.1.2 bus2=p1rlv2049.1.2 units=km length=0.0705057 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3477_dash_rdm2053_cp_ bus1=rdm2053.1.2 bus2=p1rlv3477.1.2 units=km length=0.0804945 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2053_dash_rdt1220lv_cp_ bus1=rdt1220lv.1.2 bus2=rdm2053.1.2 units=km length=0.0187926 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2051_dash_rdt1222lv_cp_ bus1=rdt1222lv.1.2 bus2=p1rlv2051.1.2 units=km length=0.0251261 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2052_dash_rdt1222lv_cp_ bus1=rdt1222lv.1.2 bus2=p1rlv2052.1.2 units=km length=0.0251261 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2054_dash_rdm2058_cp_ bus1=rdm2058.1.2 bus2=p1rlv2054.1.2 units=km length=0.0399468 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2062_dash_rdm2058_cp_ bus1=rdm2058.1.2 bus2=p1rlv2062.1.2 units=km length=0.0684109 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2058_dash_rdt1224lv_cp_ bus1=rdt1224lv.1.2 bus2=rdm2058.1.2 units=km length=0.0136255 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2059_dash_rdt1224lv_cp_ bus1=rdt1224lv.1.2 bus2=p1rlv2055.1.2 units=km length=0.0697221 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2056_dash_rdt1225lv_cp_ bus1=rdt1225lv.1.2 bus2=p1rlv2056.1.2 units=km length=0.0706718 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2057_dash_rdt1226lv_cp_ bus1=rdt1226lv.1.2 bus2=p1rlv2057.1.2 units=km length=0.0895617 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2059_dash_rdt1227lv_cp_ bus1=rdt1227lv.1.2 bus2=p1rlv2059.1.2 units=km length=0.0578902 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2063_dash_rdt1227lv_cp_ bus1=rdt1227lv.1.2 bus2=p1rlv2058.1.2 units=km length=0.0439115 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2061_dash_rdt1229lv_cp_ bus1=rdt1229lv.1.2 bus2=p1rlv2061.1.2 units=km length=0.001 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2063_dash_rdt1230lv_cp_ bus1=rdt1230lv.1.2 bus2=p1rlv2063.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2064_dash_rdt1230lv_cp_ bus1=rdt1230lv.1.2 bus2=p1rlv2064.1.2 units=km length=0.0460004 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2067_dash_rdt1233lv_cp_ bus1=rdt1233lv.1.2 bus2=p1rlv2067.1.2 units=km length=0.0239686 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2072_dash_rdt1238lv_cp_ bus1=rdt1238lv.1.2 bus2=p1rlv2072.1.2 units=km length=0.0555181 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2073_dash_rdt1239lv_cp_ bus1=rdt1239lv.1.2 bus2=p1rlv2073.1.2 units=km length=0.0216068 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2076_dash_rdt1240lv_cp_ bus1=rdt1240lv.1.2 bus2=p1rlv2076.1.2 units=km length=0.0147384 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2078_dash_rdt1240lv_cp_ bus1=rdt1240lv.1.2 bus2=p1rlv2074.1.2 units=km length=0.1144437 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2080_dash_rdt1240lv_cp_ bus1=rdt1240lv.1.2 bus2=p1rlv2077.1.2 units=km length=0.0970623 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2079_dash_rdm2083_cp_ bus1=rdm2083.1.2 bus2=p1rlv2079.1.2 units=km length=0.0374067 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2083_dash_rdt1243lv_cp_ bus1=rdt1243lv.1.2 bus2=rdm2083.1.2 units=km length=0.0185742 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2080_dash_rdm2084_cp_ bus1=rdm2084.1.2 bus2=p1rlv2080.1.2 units=km length=0.0669665 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2084_dash_rdt1243lv_cp_ bus1=rdt1243lv.1.2 bus2=rdm2084.1.2 units=km length=0.0185614 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2083_dash_rdt1246lv_cp_ bus1=rdt1246lv.1.2 bus2=p1rlv2083.1.2 units=km length=0.0476257 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2088_dash_rdt1247lv_cp_ bus1=rdt1247lv.1.2 bus2=p1rlv2084.1.2 units=km length=0.06987766 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2089_dash_rdt1247lv_cp_ bus1=rdt1247lv.1.2 bus2=p1rlv2086.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2085_dash_rdt1248lv_cp_ bus1=rdt1248lv.1.2 bus2=p1rlv2085.1.2 units=km length=0.0317459 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2088_dash_rdt1250lv_cp_ bus1=rdt1250lv.1.2 bus2=p1rlv2088.1.2 units=km length=0.0125822 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2089_dash_rdt1251lv_cp_ bus1=rdt1251lv.1.2 bus2=p1rlv2089.1.2 units=km length=0.00313541 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2090_dash_rdt1251lv_cp_ bus1=rdt1251lv.1.2 bus2=p1rlv2090.1.2 units=km length=0.00313541 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2093_dash_rdt1254lv_cp_ bus1=rdt1254lv.1.2 bus2=p1rlv2093.1.2 units=km length=0.0482887 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2094_dash_rdt1255lv_cp_ bus1=rdt1255lv.1.2 bus2=p1rlv2094.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2101_dash_rdt1258lv_cp_ bus1=rdt1258lv.1.2 bus2=p1rlv2097.1.2 units=km length=0.0872796 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2099_dash_rdm2102_cp_ bus1=rdm2102.1.2 bus2=p1rlv2099.1.2 units=km length=0.0163864 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2102_dash_rdt1258lv_cp_ bus1=rdt1258lv.1.2 bus2=rdm2102.1.2 units=km length=0.0347173 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm2104_dash_rdt1260lv_cp_ bus1=rdt1260lv.1.2 bus2=p1rlv2100.1.2 units=km length=0.0607871 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_rdm2105_dash_rdt1260lv_cp_ bus1=rdt1260lv.1.2 bus2=p1rlv2101.1.2 units=km length=0.0332813 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv2103_dash_rdt1262lv_cp_ bus1=rdt1262lv.1.2 bus2=p1rlv2103.1.2 units=km length=0.0962036 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2104_dash_rdt1262lv_cp_ bus1=rdt1262lv.1.2 bus2=p1rlv2104.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2105_dash_rdt1263lv_cp_ bus1=rdt1263lv.1.2 bus2=p1rlv2105.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2351_dash_rdt1418lv_cp_ bus1=rdt1418lv.1.2 bus2=p1rlv2351.1.2 units=km length=0.001 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2352_dash_rdt1419lv_cp_ bus1=rdt1419lv.1.2 bus2=p1rlv2352.1.2 units=km length=0.106094 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2355_dash_rdt1419lv_cp_ bus1=rdt1419lv.1.2 bus2=p1rlv2355.1.2 units=km length=0.0502082 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2354_dash_rdt1421lv_cp_ bus1=rdt1421lv.1.2 bus2=p1rlv2354.1.2 units=km length=0.001 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2357_dash_rdt1423lv_cp_ bus1=rdt1423lv.1.2 bus2=p1rlv2357.1.2 units=km length=0.075562 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv2358_dash_rdt1423lv_cp_ bus1=rdt1423lv.1.2 bus2=p1rlv2358.1.2 units=km length=0.0439629 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3434_dash_rdt2029lv_cp_ bus1=rdt2029lv.1.2 bus2=p1rlv3434.1.2 units=km length=0.0835526 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3435_dash_rdt2029lv_cp_ bus1=rdt2029lv.1.2 bus2=p1rlv3435.1.2 units=km length=0.0738744 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3439_dash_rdt2029lv_cp_ bus1=rdt2029lv.1.2 bus2=p1rlv3439.1.2 units=km length=0.0405662 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3440_dash_rdt2029lv_cp_ bus1=rdt2029lv.1.2 bus2=p1rlv3440.1.2 units=km length=0.0581134 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3441_dash_rdt2029lv_cp_ bus1=rdt2029lv.1.2 bus2=p1rlv3441.1.2 units=km length=0.0719222 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3436_dash_rdt2030lv_cp_ bus1=rdt2030lv.1.2 bus2=p1rlv3436.1.2 units=km length=0.0246304 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3437_dash_rdt2030lv_cp_ bus1=rdt2030lv.1.2 bus2=p1rlv3437.1.2 units=km length=0.0388521 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3438_dash_rdt2031lv_cp_ bus1=rdt2031lv.1.2 bus2=p1rlv3438.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3442_dash_rdt2032lv_cp_ bus1=rdt2032lv.1.2 bus2=p1rlv3442.1.2 units=none length=0.001 switch=true enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3445_dash_rdt2033lv_cp_ bus1=rdt2033lv.1.2 bus2=p1rlv3445.1.2 units=km length=0.0352581 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3444_dash_rdm3431_cp_ bus1=rdm3431.1.2 bus2=p1rlv3444.1.2 units=km length=0.0446274 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3448_dash_rdm3431_cp_ bus1=rdm3431.1.2 bus2=p1rlv3448.1.2 units=km length=0.0585038 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3443_dash_rdm3430_cp_ bus1=rdm3430.1.2 bus2=p1rlv3443.1.2 units=km length=0.038149 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3430_dash_rdm3431_cp_ bus1=rdm3431.1.2 bus2=rdm3430.1.2 units=km length=0.017971 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3431_dash_rdt2033lv_cp_ bus1=rdt2033lv.1.2 bus2=rdm3431.1.2 units=km length=0.0179696 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3446_dash_rdm3433_cp_ bus1=rdm3433.1.2 bus2=p1rlv3446.1.2 units=km length=0.0304204 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3447_dash_rdm3433_cp_ bus1=rdm3433.1.2 bus2=p1rlv3447.1.2 units=km length=0.0601943 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3433_dash_rdt2033lv_cp_ bus1=rdt2033lv.1.2 bus2=rdm3433.1.2 units=km length=0.017971 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3449_dash_rdt2034lv_cp_ bus1=rdt2034lv.1.2 bus2=p1rlv3449.1.2 units=km length=0.0219682 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3450_dash_rdt2034lv_cp_ bus1=rdt2034lv.1.2 bus2=p1rlv3450.1.2 units=km length=0.00870439 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3451_dash_rdt2034lv_cp_ bus1=rdt2034lv.1.2 bus2=p1rlv3451.1.2 units=km length=0.0174513 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3452_dash_rdt2035lv_cp_ bus1=rdt2035lv.1.2 bus2=p1rlv3452.1.2 units=km length=0.0338469 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3453_dash_rdt2035lv_cp_ bus1=rdt2035lv.1.2 bus2=p1rlv3453.1.2 units=km length=0.0104018 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3454_dash_rdt2035lv_cp_ bus1=rdt2035lv.1.2 bus2=p1rlv3454.1.2 units=km length=0.0135575 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3455_dash_rdt2035lv_cp_ bus1=rdt2035lv.1.2 bus2=p1rlv3455.1.2 units=km length=0.0183904 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3456_dash_rdt2035lv_cp_ bus1=rdt2035lv.1.2 bus2=p1rlv3456.1.2 units=km length=0.0159393 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3457_dash_rdt2036lv_cp_ bus1=rdt2036lv.1.2 bus2=p1rlv3457.1.2 units=km length=0.001 switch=false enabled=true phases=2 linecode=1p_oh_al_4_periwinkle_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3458_dash_rdt2037lv_cp_ bus1=rdt2037lv.1.2 bus2=p1rlv3458.1.2 units=km length=0.0154608 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3459_dash_rdt2037lv_cp_ bus1=rdt2037lv.1.2 bus2=p1rlv3459.1.2 units=km length=0.0154608 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3460_dash_rdt2038lv_cp_ bus1=rdt2038lv.1.2 bus2=p1rlv3460.1.2 units=km length=0.0752351 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3461_dash_rdt2038lv_cp_ bus1=rdt2038lv.1.2 bus2=p1rlv3461.1.2 units=km length=0.052838 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3449_dash_rdt2038lv_cp_ bus1=rdt2038lv.1.2 bus2=p1rlv3462.1.2 units=km length=0.0313515 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3463_dash_rdt2039lv_cp_ bus1=rdt2039lv.1.2 bus2=p1rlv3463.1.2 units=km length=0.0231421 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3464_dash_rdt2039lv_cp_ bus1=rdt2039lv.1.2 bus2=p1rlv3464.1.2 units=km length=0.0558496 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3467_dash_rdt2041lv_cp_ bus1=rdt2041lv.1.2 bus2=p1rlv3467.1.2 units=km length=0.051108 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3468_dash_rdt2041lv_cp_ bus1=rdt2041lv.1.2 bus2=p1rlv3468.1.2 units=km length=0.0177936 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3582_dash_rdt2041lv_cp_ bus1=rdt2041lv.1.2 bus2=p1rlv3582.1.2 units=km length=0.0655514 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3583_dash_rdt2041lv_cp_ bus1=rdt2041lv.1.2 bus2=p1rlv3583.1.2 units=km length=0.0874301 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3453_dash_rdt2041lv_cp_ bus1=rdt2041lv.1.2 bus2=p1rlv3466.1.2 units=km length=0.0700574 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3470_dash_rdt2042lv_cp_ bus1=rdt2042lv.1.2 bus2=p1rlv3470.1.2 units=km length=0.0729715 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3471_dash_rdt2042lv_cp_ bus1=rdt2042lv.1.2 bus2=p1rlv3471.1.2 units=km length=0.0606518 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3469_dash_rdm3458_cp_ bus1=rdm3458.1.2 bus2=p1rlv3469.1.2 units=km length=0.0543502 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3458_dash_rdt2042lv_cp_ bus1=rdt2042lv.1.2 bus2=rdm3458.1.2 units=km length=0.0194232 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3472_dash_rdm3461_cp_ bus1=rdm3461.1.2 bus2=p1rlv3472.1.2 units=km length=0.0882619 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3461_dash_rdt2042lv_cp_ bus1=rdt2042lv.1.2 bus2=rdm3461.1.2 units=km length=0.0194133 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3475_dash_rdt2044lv_cp_ bus1=rdt2044lv.1.2 bus2=p1rlv3475.1.2 units=km length=0.0657563 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3474_dash_rdm3463_cp_ bus1=rdm3463.1.2 bus2=p1rlv3474.1.2 units=km length=0.0771456 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3463_dash_rdt2044lv_cp_ bus1=rdt2044lv.1.2 bus2=rdm3463.1.2 units=km length=0.0187832 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3476_dash_rdm3465_cp_ bus1=rdm3465.1.2 bus2=p1rlv3476.1.2 units=km length=0.103154 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3465_dash_rdt2044lv_cp_ bus1=rdt2044lv.1.2 bus2=rdm3465.1.2 units=km length=0.0187926 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3572_dash_rdt2101lv_cp_ bus1=rdt2101lv.1.2 bus2=p1rlv3572.1.2 units=km length=0.0372034 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3573_dash_rdt2101lv_cp_ bus1=rdt2101lv.1.2 bus2=p1rlv3573.1.2 units=km length=0.056641 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3575_dash_rdt2102lv_cp_ bus1=rdt2102lv.1.2 bus2=p1rlv3575.1.2 units=km length=0.0117853 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3574_dash_rdm3564_cp_ bus1=rdm3564.1.2 bus2=p1rlv3574.1.2 units=km length=0.0305044 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3564_dash_rdt2102lv_cp_ bus1=rdt2102lv.1.2 bus2=rdm3564.1.2 units=km length=0.01926 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3579_dash_rdt2106lv_cp_ bus1=rdt2106lv.1.2 bus2=p1rlv3579.1.2 units=km length=0.0330418 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3581_dash_rdt2107lv_cp_ bus1=rdt2107lv.1.2 bus2=p1rlv3581.1.2 units=km length=0.0834583 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv3580_dash_rdm3570_cp_ bus1=rdm3570.1.2 bus2=p1rlv3580.1.2 units=km length=0.0827043 switch=false enabled=true phases=2 linecode=1p_oh_al_4_fs_0_zuzara_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdm3570_dash_rdt2107lv_cp_ bus1=rdt2107lv.1.2 bus2=rdm3570.1.2 units=km length=0.019385 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_p1rlv6094_dash_rdt3342lv_cp_ bus1=rdt3342lv.1.2 bus2=p1rlv6094.1.2 units=km length=0.001 switch=false enabled=true phases=2 linecode=1p_ug_al_1_fs_0_brenau_2 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.l_op_r_col_p1rlv6095_dash_rdt3343lv_cp_ bus1=rdt3343lv.1.2 bus2=p1rlv6095.1.2 units=km length=0.0234423 switch=false enabled=true phases=2 linecode=1p_oh_al_2_fs_0_rucina_2 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.l_op_r_col_rdt1256_dash_rdt1258_cp_ bus1=rdt1256_dash_rdt1258x.3 bus2=rdt1256.3 units=km length=0.247918 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1251_dash_rdt1255_cp_ bus1=rdt1251_dash_rdt1255xx.1 bus2=rdt1251_dash_rdt1255x.1 units=km length=0.161529 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1249_dash_rdt1250_cp_ bus1=rdt1250.2 bus2=rdt1249.2 units=km length=0.166949 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1247_dash_rdt1250_cp_ bus1=rdt1247.2 bus2=rdt1250.2 units=km length=0.203244 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1247_dash_rdt1252_cp_ bus1=rdt1247_dash_rdt1252x.2 bus2=rdt1247.2 units=km length=0.207342 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt3342_dash_rdt869_cp_ bus1=rdt3342_dash_rdt869xx.1 bus2=rdt3342_dash_rdt869x.1 units=km length=0.478932 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt869_dash_rdt871_cp_ bus1=rdt869_dash_rdt871xx.1 bus2=rdt869_dash_rdt871x.1 units=km length=0.258518 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt885_dash_rdt886_cp_ bus1=rdt885.2 bus2=rdt886.2 units=km length=0.193859 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt884_dash_rdt885_cp_ bus1=rdt884.2 bus2=rdt885.2 units=km length=0.0771575 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt884_dash_rdt888_cp_ bus1=rdt884_dash_rdt888x.2 bus2=rdt884.2 units=km length=0.393086 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt903_dash_rdt907_cp_ bus1=rdt907.3 bus2=rdt903.3 units=km length=0.0174201 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt906_dash_rdt907_cp_ bus1=rdt906.3 bus2=rdt907.3 units=km length=0.0434395 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt902_dash_rdt906_cp_ bus1=rdt902_dash_rdt906x.3 bus2=rdt902_dash_rdt906xx.3 units=km length=0.0183653 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt901_dash_rdt902_cp_ bus1=rdt901_dash_rdt902x.3 bus2=rdt901_dash_rdt902xx.3 units=km length=0.108734 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt901_dash_rdt908_cp_ bus1=rdt901_dash_rdt908xx.3 bus2=rdt901_dash_rdt908x.3 units=km length=0.0668412 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt904_dash_rdt931_cp_ bus1=rdt931.2 bus2=rdt904.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt905_dash_rdt931_cp_ bus1=rdt905.2 bus2=rdt931.2 units=km length=0.0124568 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt905_dash_rdt909_cp_ bus1=rdt905_dash_rdt909x.2 bus2=rdt905.2 units=km length=0.357101 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt923_dash_rdt925_cp_ bus1=rdt925.3 bus2=rdt923.3 units=km length=0.627871 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt925_dash_rdt926_cp_ bus1=rdt926.3 bus2=rdt925.3 units=km length=0.0468041 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt924_dash_rdt926_cp_ bus1=rdt924.3 bus2=rdt926.3 units=km length=0.048225 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt924_dash_rdt929_cp_ bus1=rdt924_dash_rdt929xx.3 bus2=rdt924_dash_rdt929x.3 units=km length=0.102271 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt918_dash_rdt919_cp_ bus1=rdt918.1 bus2=rdt919.1 units=km length=0.0703892 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt920_dash_rdt921_cp_ bus1=rdt921.1 bus2=rdt920.1 units=km length=0.396485 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt921_dash_rdt922_cp_ bus1=rdt921.1 bus2=rdt922.1 units=km length=0.782671 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt918_dash_rdt921_cp_ bus1=rdt918.1 bus2=rdt921.1 units=km length=0.195184 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt918_dash_rdt930_cp_ bus1=rdt930.1 bus2=rdt918.1 units=km length=0.782255 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt927_dash_rdt930_cp_ bus1=rdt927.1 bus2=rdt930.1 units=km length=0.287873 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt927_dash_rdt929_cp_ bus1=rdt927_dash_rdt929x.1 bus2=rdt927.1 units=km length=0.0575817 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt932_dash_rdt933_cp_ bus1=rdt932_dash_rdt933x.2 bus2=rdt932_dash_rdt933xx.2 units=km length=0.253417 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt932_dash_rdt935_cp_ bus1=rdt932_dash_rdt935xx.2 bus2=rdt932_dash_rdt935x.2 units=km length=0.057634 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt915_dash_rdt916_cp_ bus1=rdt915_dash_rdt916x.3 bus2=rdt915_dash_rdt916xx.3 units=km length=0.0730643 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt914_dash_rdt915_cp_ bus1=rdt914_dash_rdt915x.3 bus2=rdt914_dash_rdt915xx.3 units=km length=0.137284 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt913_dash_rdt914_cp_ bus1=rdt913_dash_rdt914xx.3 bus2=rdt913_dash_rdt914xxx.3 units=km length=0.0537051 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt329_dash_rdt330_cp_ bus1=rdt329.1 bus2=rdt330.1 units=km length=0.0532304 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt329_dash_rdt917_cp_ bus1=rdt917.1 bus2=rdt917_b1_1.1 units=km length=0.125128 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt913_dash_rdt917_cp_ bus1=rdt913_dash_rdt917xx.1 bus2=rdt913_dash_rdt917xxx.1 units=km length=0.128137 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt876_dash_rdt877_cp_ bus1=rdt876_dash_rdt877x.2 bus2=rdt877.2 units=km length=0.197667 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt878_dash_rdt879_cp_ bus1=rdt878_dash_rdt879x.2 bus2=rdt878.2 units=km length=0.240338 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt880_dash_rdt881_cp_ bus1=rdt880_dash_rdt881x.3 bus2=rdt881.3 units=km length=0.12008 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt936_dash_rdt938_cp_ bus1=rdt936_dash_rdt938x.1 bus2=rdt936.1 units=km length=0.431441 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt937_dash_rdt949_cp_ bus1=rdt949.1 bus2=rdt937.1 units=km length=0.537024 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt950_dash_rdt951_cp_ bus1=rdt950.1 bus2=rdt951.1 units=km length=0.214308 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt949_dash_rdt950_cp_ bus1=rdt949.1 bus2=rdt950.1 units=km length=0.372189 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt948_dash_rdt949_cp_ bus1=rdt948_dash_rdt949x.1 bus2=rdt949.1 units=km length=0.182907 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt952_dash_rdt961_cp_ bus1=rdt952_dash_rdt961x.3 bus2=rdt961.3 units=km length=0.208634 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt954_dash_rdt955_cp_ bus1=rdt954_dash_rdt955x.3 bus2=rdt954.3 units=km length=0.146264 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt967_dash_rdt969_cp_ bus1=rdt967_dash_rdt969x.2 bus2=rdt969.2 units=km length=0.19754 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt965_dash_rdt972_cp_ bus1=rdt965_dash_rdt972x.2 bus2=rdt972.2 units=km length=0.155862 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt968_dash_rdt970_cp_ bus1=rdt970.2 bus2=rdt968.2 units=km length=0.0588615 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt970_dash_rdt976_cp_ bus1=rdt970_dash_rdt976x.2 bus2=rdt970.2 units=km length=0.215949 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1223_dash_rdt1224_cp_ bus1=rdt1223_dash_rdt1224x.2 bus2=rdt1223.2 units=km length=0.132625 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1219_dash_rdt1220_cp_ bus1=rdt1219_dash_rdt1220x.2 bus2=rdt1219.2 units=km length=0.184425 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1218_dash_rdt2044_cp_ bus1=rdt1218_dash_rdt2044x.2 bus2=rdt1218.2 units=km length=0.409111 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1212_dash_rdt1213_cp_ bus1=rdt1212_dash_rdt1213xx.3 bus2=rdt1212_dash_rdt1213x.3 units=km length=0.0583805 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1204_dash_rdt1213_cp_ bus1=rdt1204_dash_rdt1213x.3 bus2=rdt1204_dash_rdt1213xx.3 units=km length=0.19185 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1204_dash_rdt1205_cp_ bus1=rdt1204_dash_rdt1205xx.3 bus2=rdt1204_dash_rdt1205x.3 units=km length=0.427107 switch=false enabled=true phases=1 linecode=1p_ug_al_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.l_op_r_col_rdt1214_dash_rdt1215_cp_ bus1=rdt1214.2 bus2=rdt1215.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1216_dash_rdt1217_cp_ bus1=rdt1216.2 bus2=rdt1217.2 units=km length=0.067147 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1214_dash_rdt1216_cp_ bus1=rdt1214.2 bus2=rdt1216.2 units=km length=0.227673 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1210_dash_rdt1214_cp_ bus1=rdt1210.2 bus2=rdt1214.2 units=km length=0.141675 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1210_dash_rdt1211_cp_ bus1=rdt1211.2 bus2=rdt1210.2 units=km length=0.0806681 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1209_dash_rdt1211_cp_ bus1=rdt1209_dash_rdt1211x.2 bus2=rdt1211.2 units=km length=0.00983112 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1420_dash_rdt1421_cp_ bus1=rdt1420.1 bus2=rdt1421.1 units=km length=0.0943015 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1420_dash_rdt1422_cp_ bus1=rdt1422.1 bus2=rdt1420.1 units=km length=0.147624 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1423_dash_rdt1424_cp_ bus1=rdt1423.1 bus2=rdt1424.1 units=km length=0.788831 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1422_dash_rdt1423_cp_ bus1=rdt1422.1 bus2=rdt1423.1 units=km length=0.187531 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1419_dash_rdt1422_cp_ bus1=rdt1419.1 bus2=rdt1422.1 units=km length=0.0187769 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1418_dash_rdt1419_cp_ bus1=rdt1418.1 bus2=rdt1419.1 units=km length=0.282066 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1418_dash_rdt2043_cp_ bus1=rdt1418_dash_rdt2043x.1 bus2=rdt1418_dash_rdt2043x_b1_1.1 units=km length=0.147044 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1222_dash_rdt1225_cp_ bus1=rdt1222_dash_rdt1225x.2 bus2=rdt1222.2 units=km length=0.181412 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1225_dash_rdt1229_cp_ bus1=rdt1225_dash_rdt1229x.3 bus2=rdt1229.3 units=km length=0.221604 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1227_dash_rdt1228_cp_ bus1=rdt1227_dash_rdt1228x.2 bus2=rdt1228.2 units=km length=0.213262 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt975_dash_rdt976_cp_ bus1=rdt975_dash_rdt976x.3 bus2=rdt975.3 units=km length=0.159719 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt980_dash_rdt981_cp_ bus1=rdt980_dash_rdt981x.2 bus2=rdt981.2 units=km length=0.643389 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2034_dash_rdt2038_cp_ bus1=rdt2034_dash_rdt2038x.2 bus2=rdt2034.2 units=km length=0.220998 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2029_dash_rdt2030_cp_ bus1=rdt2029.1 bus2=rdt2030.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2029_dash_rdt2031_cp_ bus1=rdt2029.1 bus2=rdt2031.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2029_dash_rdt2032_cp_ bus1=rdt2032.1 bus2=rdt2029.1 units=km length=0.0469203 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2032_dash_rdt2033_cp_ bus1=rdt2033.1 bus2=rdt2032.1 units=km length=0.29675 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2033_dash_rdt2035_cp_ bus1=rdt2033_dash_rdt2035x.1 bus2=rdt2033.1 units=km length=0.244367 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2036_dash_rdt2037_cp_ bus1=rdt2036.3 bus2=rdt2037.3 units=km length=0.0738042 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2035_dash_rdt2036_cp_ bus1=rdt2035_dash_rdt2036x.3 bus2=rdt2036.3 units=km length=0.068707 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2038_dash_rdt2042_cp_ bus1=rdt2038_dash_rdt2042x.3 bus2=rdt2042.3 units=km length=0.28901 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt2102_dash_rdt2105_cp_ bus1=rdt2102_dash_rdt2105x.1 bus2=rdt2105.1 units=km length=0.229399 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1231_dash_rdt1232_cp_ bus1=rdt1231_dash_rdt1232x.1 bus2=rdt1231.1 units=km length=0.120571 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1232_dash_rdt1233_cp_ bus1=rdt1232_dash_rdt1233x.2 bus2=rdt1233.2 units=km length=0.233944 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1235_dash_rdt1236_cp_ bus1=rdt1236.2 bus2=rdt1235.2 units=km length=0.0307423 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1236_dash_rdt1237_cp_ bus1=rdt1236_dash_rdt1237x.2 bus2=rdt1236.2 units=km length=0.0348666 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1241_dash_rdt1242_cp_ bus1=rdt1241_dash_rdt1242x.3 bus2=rdt1241.3 units=km length=0.102494 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt900_dash_rdt908_cp_ bus1=rdt900_dash_rdt908x.1.2.3 bus2=rdt900_dash_rdt908xx.1.2.3 units=km length=0.142632 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt928_dash_rdt929_cp_ bus1=rdt928_dash_rdt929x.1.2.3 bus2=rdt928_dash_rdt929xx.1.2.3 units=km length=0.0722908 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt928_dash_rdt935_cp_ bus1=rdt928_dash_rdt935xx.1.2.3 bus2=rdt928_dash_rdt935x.1.2.3 units=km length=0.103925 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt934_dash_rdt935_cp_ bus1=rdt934_dash_rdt935x.1.2.3 bus2=rdt934_dash_rdt935xx.1.2.3 units=km length=0.0525661 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt909_dash_rdt934_cp_ bus1=rdt909_dash_rdt934x.1.2.3 bus2=rdt909_dash_rdt934xx.1.2.3 units=km length=0.226588 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt900_dash_rdt909_cp_ bus1=rdt900_dash_rdt909x.1.2.3 bus2=rdt900_dash_rdt909xx.1.2.3 units=km length=0.161563 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt899_dash_rdt900_cp_ bus1=rdt899_dash_rdt900x.1.2.3 bus2=rdt899_dash_rdt900xx.1.2.3 units=km length=0.0799319 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt895_dash_rdt899_cp_ bus1=rdt895_dash_rdt899x.1.2.3 bus2=rdt895_dash_rdt899xx.1.2.3 units=km length=0.139899 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt895_dash_rdt896_cp_ bus1=rdt895_dash_rdt896xx.1.2.3 bus2=rdt895_dash_rdt896x.1.2.3 units=km length=0.0599564 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt894_dash_rdt896_cp_ bus1=rdt894.1.2.3 bus2=rdt896.1.2.3 units=km length=0.0697872 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt912_dash_rdt913_cp_ bus1=rdt912_dash_rdt913x.1.2.3 bus2=rdt912_dash_rdt913xx.1.2.3 units=km length=0.112782 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt910_dash_rdt912_cp_ bus1=rdt910.1.2.3 bus2=rdt912.1.2.3 units=km length=0.118714 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt910_dash_rdt911_cp_ bus1=rdt911.1.2.3 bus2=rdt910.1.2.3 units=km length=0.0119202 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt898_dash_rdt911_cp_ bus1=rdt898.1.2.3 bus2=rdt911.1.2.3 units=km length=0.166151 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt897_dash_rdt898_cp_ bus1=rdt897_dash_rdt898x.1.2.3 bus2=rdt897_dash_rdt898xx.1.2.3 units=km length=0.0558209 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt894_dash_rdt897_cp_ bus1=rdt894.1.2.3 bus2=rdt897.1.2.3 units=km length=0.131056 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt893_dash_rdt894_cp_ bus1=rdt893.1.2.3 bus2=rdt894.1.2.3 units=km length=0.0575681 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt892_dash_rdt893_cp_ bus1=rdt892.1.2.3 bus2=rdt893.1.2.3 units=km length=0.0767565 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt889_dash_rdt892_cp_ bus1=rdt889.1.2.3 bus2=rdt892.1.2.3 units=km length=0.0191884 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt889_dash_rdt891_cp_ bus1=rdt891.1.2.3 bus2=rdt889.1.2.3 units=km length=0.0561461 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt890_dash_rdt891_cp_ bus1=rdt890.1.2.3 bus2=rdt891.1.2.3 units=km length=0.0177499 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt888_dash_rdt890_cp_ bus1=rdt888.1.2.3 bus2=rdt890.1.2.3 units=km length=0.239366 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt883_dash_rdt888_cp_ bus1=rdt883.1.2.3 bus2=rdt888.1.2.3 units=km length=0.0170923 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt882_dash_rdt883_cp_ bus1=rdt882.1.2.3 bus2=rdt883.1.2.3 units=km length=0.0683409 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt882_dash_rdt887_cp_ bus1=rdt887.1.2.3 bus2=rdt882.1.2.3 units=km length=0.018458 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt3343_dash_rdt887_cp_ bus1=rdt3343.1.2.3 bus2=rdt887.1.2.3 units=km length=0.30856 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt3343_dash_rdt871_cp_ bus1=rdt871.1.2.3 bus2=rdt3343.1.2.3 units=km length=0.462986 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt871_dash_rdt872_cp_ bus1=rdt871_dash_rdt872xx.1.2.3 bus2=rdt871_dash_rdt872x.1.2.3 units=km length=0.0096831 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt870_dash_rdt872_cp_ bus1=rdt870_dash_rdt872x.1.2.3 bus2=rdt870_dash_rdt872xx.1.2.3 units=km length=0.0384514 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt870_dash_rdt873_cp_ bus1=rdt870_dash_rdt873xx.1.2.3 bus2=rdt870_dash_rdt873x.1.2.3 units=km length=0.0658889 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt873_dash_rdt874_cp_ bus1=rdt874.1.2.3 bus2=rdt873.1.2.3 units=km length=0.147645 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt874_dash_rdt875_cp_ bus1=rdt875.1.2.3 bus2=rdt874.1.2.3 units=km length=0.0366824 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt875_dash_rdt876_cp_ bus1=rdt876.1.2.3 bus2=rdt875.1.2.3 units=km length=0.0937248 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt876_dash_rdt879_cp_ bus1=rdt879.1.2.3 bus2=rdt876.1.2.3 units=km length=0.114072 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt879_dash_rdt880_cp_ bus1=rdt880.1.2.3 bus2=rdt879.1.2.3 units=km length=0.203172 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt880_dash_rdt938_cp_ bus1=rdt938.1.2.3 bus2=rdt880.1.2.3 units=km length=0.644613 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt938_dash_rdt939_cp_ bus1=rdt939.1.2.3 bus2=rdt938.1.2.3 units=km length=0.0188832 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt939_dash_rdt941_cp_ bus1=rdt941.1.2.3 bus2=rdt939.1.2.3 units=km length=0.709998 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt940_dash_rdt941_cp_ bus1=rdt940.1.2.3 bus2=rdt941.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt940_dash_rdt942_cp_ bus1=rdt942.1.2.3 bus2=rdt940.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt942_dash_rdt943_cp_ bus1=rdt943.1.2.3 bus2=rdt942.1.2.3 units=km length=0.10965 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt943_dash_rdt944_cp_ bus1=rdt943_dash_rdt944x.1.2.3 bus2=rdt943.1.2.3 units=km length=0.164973 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt944_dash_rdt946_cp_ bus1=rdt946.1.2.3 bus2=rdt944.1.2.3 units=km length=0.0563332 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt946_dash_rdt947_cp_ bus1=rdt947.1.2.3 bus2=rdt946.1.2.3 units=km length=0.0563332 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt947_dash_rdt948_cp_ bus1=rdt948.1.2.3 bus2=rdt947.1.2.3 units=km length=0.111476 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt948_dash_rdt953_cp_ bus1=rdt953.1.2.3 bus2=rdt948.1.2.3 units=km length=0.123097 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt952_dash_rdt953_cp_ bus1=rdt952.1.2.3 bus2=rdt953.1.2.3 units=km length=0.139163 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt952_dash_rdt955_cp_ bus1=rdt955.1.2.3 bus2=rdt952.1.2.3 units=km length=0.0596396 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt955_dash_rdt956_cp_ bus1=rdt956.1.2.3 bus2=rdt955.1.2.3 units=km length=0.0795148 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt956_dash_rdt957_cp_ bus1=rdt957.1.2.3 bus2=rdt956.1.2.3 units=km length=0.0994039 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt957_dash_rdt958_cp_ bus1=rdt958.1.2.3 bus2=rdt957.1.2.3 units=km length=0.199014 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt958_dash_rdt960_cp_ bus1=rdt960.1.2.3 bus2=rdt958.1.2.3 units=km length=0.0399052 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt959_dash_rdt960_cp_ bus1=rdt959.1.2.3 bus2=rdt960.1.2.3 units=km length=0.0199541 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt959_dash_rdt967_cp_ bus1=rdt967.1.2.3 bus2=rdt959.1.2.3 units=km length=0.25505 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt966_dash_rdt967_cp_ bus1=rdt966.1.2.3 bus2=rdt967.1.2.3 units=km length=0.0365486 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt965_dash_rdt966_cp_ bus1=rdt965.1.2.3 bus2=rdt966.1.2.3 units=km length=0.0574105 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt964_dash_rdt965_cp_ bus1=rdt964.1.2.3 bus2=rdt965.1.2.3 units=km length=0.114821 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt962_dash_rdt964_cp_ bus1=rdt962.1.2.3 bus2=rdt964.1.2.3 units=km length=0.0574015 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1207_dash_rdt1208_cp_ bus1=rdt1207_dash_rdt1208xx.1.2.3 bus2=rdt1207_dash_rdt1208x.1.2.3 units=km length=0.0302272 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1208_dash_rdt1209_cp_ bus1=rdt1208_dash_rdt1209xx.1.2.3 bus2=rdt1208_dash_rdt1209x.1.2.3 units=km length=0.166816 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1206_dash_rdt1209_cp_ bus1=rdt1206_dash_rdt1209x.1.2.3 bus2=rdt1206_dash_rdt1209xx.1.2.3 units=km length=0.196744 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1205_dash_rdt1206_cp_ bus1=rdt1205_dash_rdt1206x.1.2.3 bus2=rdt1205_dash_rdt1206xx.1.2.3 units=km length=0.0983743 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1205_dash_rdt2043_cp_ bus1=rdt2043.1.2.3 bus2=rdt2043_b1_1.1.2.3 units=km length=0.091379 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2043_dash_rdt2044_cp_ bus1=rdt2044.1.2.3 bus2=rdt2043.1.2.3 units=km length=0.238471 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1220_dash_rdt2044_cp_ bus1=rdt1220.1.2.3 bus2=rdt2044.1.2.3 units=km length=0.150291 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1220_dash_rdt1221_cp_ bus1=rdt1221.1.2.3 bus2=rdt1220.1.2.3 units=km length=0.151578 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1221_dash_rdt1225_cp_ bus1=rdt1225.1.2.3 bus2=rdt1221.1.2.3 units=km length=0.212646 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1225_dash_rdt1226_cp_ bus1=rdt1226.1.2.3 bus2=rdt1225.1.2.3 units=km length=0.0580563 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1224_dash_rdt1226_cp_ bus1=rdt1224.1.2.3 bus2=rdt1226.1.2.3 units=km length=0.10179 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1224_dash_rdt1227_cp_ bus1=rdt1227.1.2.3 bus2=rdt1224.1.2.3 units=km length=0.199333 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1227_dash_rdt974_cp_ bus1=rdt974.1.2.3 bus2=rdt1227.1.2.3 units=km length=0.112195 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt973_dash_rdt974_cp_ bus1=rdt973.1.2.3 bus2=rdt974.1.2.3 units=km length=0.0314587 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt973_dash_rdt976_cp_ bus1=rdt976.1.2.3 bus2=rdt973.1.2.3 units=km length=0.145382 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt971_dash_rdt976_cp_ bus1=rdt971.1.2.3 bus2=rdt976.1.2.3 units=km length=0.0678076 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt971_dash_rdt977_cp_ bus1=rdt971_dash_rdt977xx.1.2.3 bus2=rdt971_dash_rdt977x.1.2.3 units=km length=0.0991002 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt977_dash_rdt978_cp_ bus1=rdt977_dash_rdt978xx.1.2.3 bus2=rdt977_dash_rdt978x.1.2.3 units=km length=0.0396481 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt962_dash_rdt978_cp_ bus1=rdt962.1.2.3 bus2=rdt978.1.2.3 units=km length=0.019814 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt962_dash_rdt963_cp_ bus1=rdt963.1.2.3 bus2=rdt962.1.2.3 units=km length=0.0196709 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt963_dash_rdt979_cp_ bus1=rdt979.1.2.3 bus2=rdt963.1.2.3 units=km length=0.0393284 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt979_dash_rdt980_cp_ bus1=rdt980.1.2.3 bus2=rdt979.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1230_dash_rdt980_cp_ bus1=rdt1230.1.2.3 bus2=rdt980.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2035_dash_rdt2038_cp_ bus1=rdt2038.1.2.3 bus2=rdt2035.1.2.3 units=km length=0.237158 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2038_dash_rdt2039_cp_ bus1=rdt2039.1.2.3 bus2=rdt2038.1.2.3 units=km length=0.120504 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2039_dash_rdt2040_cp_ bus1=rdt2040.1.2.3 bus2=rdt2039.1.2.3 units=km length=0.113272 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2040_dash_rdt2107_cp_ bus1=rdt2107.1.2.3 bus2=rdt2040.1.2.3 units=km length=0.019385 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2041_dash_rdt2107_cp_ bus1=rdt2041.1.2.3 bus2=rdt2107.1.2.3 units=km length=0.116371 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2041_dash_rdt2108_cp_ bus1=rdt2108.1.2.3 bus2=rdt2041.1.2.3 units=km length=0.0581752 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2106_dash_rdt2108_cp_ bus1=rdt2106.1.2.3 bus2=rdt2108.1.2.3 units=km length=0.250929 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2101_dash_rdt2106_cp_ bus1=rdt2101.1.2.3 bus2=rdt2106.1.2.3 units=km length=0.242512 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2101_dash_rdt2102_cp_ bus1=rdt2102.1.2.3 bus2=rdt2101.1.2.3 units=km length=0.433101 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2102_dash_rdt2104_cp_ bus1=rdt2104.1.2.3 bus2=rdt2102.1.2.3 units=km length=0.0699585 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt2103_dash_rdt2104_cp_ bus1=rdt2103.1.2.3 bus2=rdt2104.1.2.3 units=km length=0.267264 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1230_dash_rdt2103_cp_ bus1=rdt1230_dash_rdt2103x.1.2.3 bus2=rdt2103.1.2.3 units=km length=0.677036 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1230_dash_rdt1232_cp_ bus1=rdt1232.1.2.3 bus2=rdt1230.1.2.3 units=km length=0.114298 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1232_dash_rdt1234_cp_ bus1=rdt1234.1.2.3 bus2=rdt1232.1.2.3 units=km length=0.169307 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1234_dash_rdt1237_cp_ bus1=rdt1237.1.2.3 bus2=rdt1234.1.2.3 units=km length=0.113557 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1237_dash_rdt1238_cp_ bus1=rdt1238.1.2.3 bus2=rdt1237.1.2.3 units=km length=0.076174 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1238_dash_rdt1239_cp_ bus1=rdt1239.1.2.3 bus2=rdt1238.1.2.3 units=km length=0.0884024 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1239_dash_rdt1242_cp_ bus1=rdt1242.1.2.3 bus2=rdt1239.1.2.3 units=km length=0.0877591 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1240_dash_rdt1242_cp_ bus1=rdt1240.1.2.3 bus2=rdt1242.1.2.3 units=km length=0.0528684 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1240_dash_rdt1243_cp_ bus1=rdt1243.1.2.3 bus2=rdt1240.1.2.3 units=km length=0.12558 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1243_dash_rdt1244_cp_ bus1=rdt1244.1.2.3 bus2=rdt1243.1.2.3 units=km length=0.0557065 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1244_dash_rdt1245_cp_ bus1=rdt1245.1.2.3 bus2=rdt1244.1.2.3 units=km length=0.0185614 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1245_dash_rdt1246_cp_ bus1=rdt1246.1.2.3 bus2=rdt1245.1.2.3 units=km length=0.0382785 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1246_dash_rdt1248_cp_ bus1=rdt1248.1.2.3 bus2=rdt1246.1.2.3 units=km length=0.0508433 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1248_dash_rdt1252_cp_ bus1=rdt1252.1.2.3 bus2=rdt1248.1.2.3 units=km length=0.234854 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1252_dash_rdt1253_cp_ bus1=rdt1253.1.2.3 bus2=rdt1252.1.2.3 units=km length=0.0382563 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1253_dash_rdt1254_cp_ bus1=rdt1254.1.2.3 bus2=rdt1253.1.2.3 units=km length=0.0191241 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1254_dash_rdt1255_cp_ bus1=rdt1255.1.2.3 bus2=rdt1254.1.2.3 units=km length=0.0965329 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1255_dash_rdt1257_cp_ bus1=rdt1255_dash_rdt1257xx.1.2.3 bus2=rdt1255_dash_rdt1257x.1.2.3 units=km length=0.116529 switch=false enabled=true phases=3 linecode=3p_ug_al_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.l_op_r_col_rdt1257_dash_rdt1258_cp_ bus1=rdt1258.1.2.3 bus2=rdt1257.1.2.3 units=km length=0.120764 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1258_dash_rdt1259_cp_ bus1=rdt1259.1.2.3 bus2=rdt1258.1.2.3 units=km length=0.0169203 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1259_dash_rdt1260_cp_ bus1=rdt1260.1.2.3 bus2=rdt1259.1.2.3 units=km length=0.0974758 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1260_dash_rdt1261_cp_ bus1=rdt1261.1.2.3 bus2=rdt1260.1.2.3 units=km length=0.105273 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1261_dash_rdt1263_cp_ bus1=rdt1263.1.2.3 bus2=rdt1261.1.2.3 units=km length=0.0944369 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1262_dash_rdt1263_cp_ bus1=rdt1262.1.2.3 bus2=rdt1263.1.2.3 units=km length=0.0286135 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1262_dash_rhs2_1247_cp_ bus1=rdt1262_dash_rhs2_1247x.1.2.3 bus2=rdt1262.1.2.3 units=km length=0.459112 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_p1rlv1583_dash_rdt938lv_cp_ bus1=rdt938lv.1.2.3 bus2=p1rlv1583.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_p1rlv1493_dash_rdt890lv_cp_ bus1=rdt890lv.1.2.3 bus2=p1rlv1493.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=3p_ug_al_350kcmil_3_1 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.l_op_r_col_rdt942_dash_rdt945_cp_ bus1=rdt942.1.2.3 bus2=rdt945.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.padswitch_op_r_col_rdt1251_dash_rdt1255_cp_r_8315 bus1=rdt1251_dash_rdt1255xxx.1 bus2=rdt1251_dash_rdt1255xx.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1251_dash_rdt1255_cp_r_8316 bus1=rdt1251_dash_rdt1255x.1 bus2=rdt1251.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt3342_dash_rdt869_cp_r_8317 bus1=rdt869.1 bus2=rdt3342_dash_rdt869xx.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt3342_dash_rdt869_cp_r_8318 bus1=rdt3342_dash_rdt869x.1 bus2=rdt3342.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt869_dash_rdt871_cp_r_8319 bus1=rdt869_dash_rdt871xxx.1 bus2=rdt869_dash_rdt871xx.1 units=none length=0.001 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt869_dash_rdt871_cp_r_8320 bus1=rdt869_dash_rdt871x.1 bus2=rdt869.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt902_dash_rdt906_cp_r_8321 bus1=rdt902.3 bus2=rdt902_dash_rdt906x.3 units=none length=0.001 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt902_dash_rdt906_cp_r_8322 bus1=rdt902_dash_rdt906xx.3 bus2=rdt906.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1_3 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.padswitch_op_r_col_rdt901_dash_rdt902_cp_r_8323 bus1=rdt901.3 bus2=rdt901_dash_rdt902x.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt901_dash_rdt902_cp_r_8324 bus1=rdt901_dash_rdt902xx.3 bus2=rdt902.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt901_dash_rdt908_cp_r_8325 bus1=rdt901_dash_rdt908xxx.3 bus2=rdt901_dash_rdt908xx.3 units=none length=0.001 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt901_dash_rdt908_cp_r_8326 bus1=rdt901_dash_rdt908x.3 bus2=rdt901.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt924_dash_rdt929_cp_r_8329 bus1=rdt924_dash_rdt929xxx.3 bus2=rdt924_dash_rdt929xx.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt924_dash_rdt929_cp_r_8330 bus1=rdt924_dash_rdt929x.3 bus2=rdt924.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1_3 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.padswitch_op_r_col_rdt932_dash_rdt933_cp_r_8335 bus1=rdt932.2 bus2=rdt932_dash_rdt933x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt932_dash_rdt933_cp_r_8336 bus1=rdt932_dash_rdt933xx.2 bus2=rdt933.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt932_dash_rdt935_cp_r_8337 bus1=rdt932_dash_rdt935xxx.2 bus2=rdt932_dash_rdt935xx.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt932_dash_rdt935_cp_r_8338 bus1=rdt932_dash_rdt935x.2 bus2=rdt932.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt915_dash_rdt916_cp_r_8351 bus1=rdt915.3 bus2=rdt915_dash_rdt916x.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt915_dash_rdt916_cp_r_8352 bus1=rdt915_dash_rdt916xx.3 bus2=rdt916.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt914_dash_rdt915_cp_r_8353 bus1=rdt914.3 bus2=rdt914_dash_rdt915x.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt914_dash_rdt915_cp_r_8354 bus1=rdt914_dash_rdt915xx.3 bus2=rdt915.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt913_dash_rdt914_cp_r_8355 bus1=rdt913_dash_rdt914x.3 bus2=rdt913_dash_rdt914xx.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt913_dash_rdt914_cp_r_8356 bus1=rdt913_dash_rdt914xxx.3 bus2=rdt914.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt913_dash_rdt917_cp_r_8357 bus1=rdt913_dash_rdt917x.1 bus2=rdt913_dash_rdt917xx.1 units=none length=0.001 switch=true enabled=true phases=1 linecode=padswitch_1_5 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.padswitch_op_r_col_rdt913_dash_rdt917_cp_r_8358 bus1=rdt913_dash_rdt917xxx.1 bus2=rdt917.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1_4 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.padswitch_op_r_col_rdt1212_dash_rdt1213_cp_r_8369 bus1=rdt1213.3 bus2=rdt1212_dash_rdt1213xx.3 units=none length=0.001 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1212_dash_rdt1213_cp_r_8370 bus1=rdt1212_dash_rdt1213x.3 bus2=rdt1212.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1204_dash_rdt1213_cp_r_8371 bus1=rdt1204.3 bus2=rdt1204_dash_rdt1213x.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1204_dash_rdt1213_cp_r_8372 bus1=rdt1204_dash_rdt1213xx.3 bus2=rdt1213.3 units=none length=0.001 switch=true enabled=true phases=1 linecode=padswitch_1_1 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt1204_dash_rdt1205_cp_r_8373 bus1=rdt1204_dash_rdt1205xxx.3 bus2=rdt1204_dash_rdt1205xx.3 units=none length=0.001 switch=true enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt1204_dash_rdt1205_cp_r_8374 bus1=rdt1204_dash_rdt1205x.3 bus2=rdt1204.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=padswitch_1 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt900_dash_rdt908_cp_r_8327 bus1=rdt900.1.2.3 bus2=rdt900_dash_rdt908x.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt900_dash_rdt908_cp_r_8328 bus1=rdt900_dash_rdt908xx.1.2.3 bus2=rdt908.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt928_dash_rdt929_cp_r_8331 bus1=rdt928.1.2.3 bus2=rdt928_dash_rdt929x.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=padswitch_3_7 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.padswitch_op_r_col_rdt928_dash_rdt929_cp_r_8332 bus1=rdt928_dash_rdt929xx.1.2.3 bus2=rdt929.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt928_dash_rdt935_cp_r_8333 bus1=rdt935.1.2.3 bus2=rdt928_dash_rdt935xx.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt928_dash_rdt935_cp_r_8334 bus1=rdt928_dash_rdt935x.1.2.3 bus2=rdt928.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt934_dash_rdt935_cp_r_8339 bus1=rdt934.1.2.3 bus2=rdt934_dash_rdt935x.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt934_dash_rdt935_cp_r_8340 bus1=rdt934_dash_rdt935xx.1.2.3 bus2=rdt935.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt909_dash_rdt934_cp_r_8341 bus1=rdt909.1.2.3 bus2=rdt909_dash_rdt934x.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt909_dash_rdt934_cp_r_8342 bus1=rdt909_dash_rdt934xx.1.2.3 bus2=rdt934.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt900_dash_rdt909_cp_r_8343 bus1=rdt900.1.2.3 bus2=rdt900_dash_rdt909x.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3_6 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.padswitch_op_r_col_rdt900_dash_rdt909_cp_r_8344 bus1=rdt900_dash_rdt909xx.1.2.3 bus2=rdt909.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt899_dash_rdt900_cp_r_8345 bus1=rdt899.1.2.3 bus2=rdt899_dash_rdt900x.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt899_dash_rdt900_cp_r_8346 bus1=rdt899_dash_rdt900xx.1.2.3 bus2=rdt900.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt895_dash_rdt899_cp_r_8347 bus1=rdt895.1.2.3 bus2=rdt895_dash_rdt899x.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt895_dash_rdt899_cp_r_8348 bus1=rdt895_dash_rdt899xx.1.2.3 bus2=rdt899.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt895_dash_rdt896_cp_r_8349 bus1=rdt896.1.2.3 bus2=rdt895_dash_rdt896xx.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt895_dash_rdt896_cp_r_8350 bus1=rdt895_dash_rdt896x.1.2.3 bus2=rdt895.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt912_dash_rdt913_cp_r_8359 bus1=rdt912.1.2.3 bus2=rdt912_dash_rdt913x.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3_7 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.padswitch_op_r_col_rdt912_dash_rdt913_cp_r_8360 bus1=rdt912_dash_rdt913xx.1.2.3 bus2=rdt913.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt897_dash_rdt898_cp_r_8361 bus1=rdt897.1.2.3 bus2=rdt897_dash_rdt898x.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=padswitch_3_4 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.padswitch_op_r_col_rdt897_dash_rdt898_cp_r_8362 bus1=rdt897_dash_rdt898xx.1.2.3 bus2=rdt898.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3_7 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.padswitch_op_r_col_rdt871_dash_rdt872_cp_r_8363 bus1=rdt872.1.2.3 bus2=rdt871_dash_rdt872xx.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt871_dash_rdt872_cp_r_8364 bus1=rdt871_dash_rdt872x.1.2.3 bus2=rdt871.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3_7 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.padswitch_op_r_col_rdt870_dash_rdt872_cp_r_8365 bus1=rdt870.1.2.3 bus2=rdt870_dash_rdt872x.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt870_dash_rdt872_cp_r_8366 bus1=rdt870_dash_rdt872xx.1.2.3 bus2=rdt872.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=padswitch_3_8 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.padswitch_op_r_col_rdt870_dash_rdt873_cp_r_8367 bus1=rdt873.1.2.3 bus2=rdt870_dash_rdt873xx.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt870_dash_rdt873_cp_r_8368 bus1=rdt870_dash_rdt873x.1.2.3 bus2=rdt870.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1207_dash_rdt1208_cp_r_8375 bus1=rdt1208.1.2.3 bus2=rdt1207_dash_rdt1208xx.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3_3 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.padswitch_op_r_col_rdt1207_dash_rdt1208_cp_r_8376 bus1=rdt1207_dash_rdt1208x.1.2.3 bus2=rdt1207.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=padswitch_3_3 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.padswitch_op_r_col_rdt1208_dash_rdt1209_cp_r_8377 bus1=rdt1209.1.2.3 bus2=rdt1208_dash_rdt1209xx.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1208_dash_rdt1209_cp_r_8378 bus1=rdt1208_dash_rdt1209x.1.2.3 bus2=rdt1208.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3_3 seasons=1 ratings=[400] normamps=370 emergamps=600
new object=line.padswitch_op_r_col_rdt1206_dash_rdt1209_cp_r_8379 bus1=rdt1206.1.2.3 bus2=rdt1206_dash_rdt1209x.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1206_dash_rdt1209_cp_r_8380 bus1=rdt1206_dash_rdt1209xx.1.2.3 bus2=rdt1209.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1205_dash_rdt1206_cp_r_8381 bus1=rdt1205.1.2.3 bus2=rdt1205_dash_rdt1206x.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1205_dash_rdt1206_cp_r_8382 bus1=rdt1205_dash_rdt1206xx.1.2.3 bus2=rdt1206.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt971_dash_rdt977_cp_r_8383 bus1=rdt977.1.2.3 bus2=rdt971_dash_rdt977xx.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt971_dash_rdt977_cp_r_8384 bus1=rdt971_dash_rdt977x.1.2.3 bus2=rdt971.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3_4 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.padswitch_op_r_col_rdt977_dash_rdt978_cp_r_8385 bus1=rdt978.1.2.3 bus2=rdt977_dash_rdt978xx.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=padswitch_3_4 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.padswitch_op_r_col_rdt977_dash_rdt978_cp_r_8386 bus1=rdt977_dash_rdt978x.1.2.3 bus2=rdt977.1.2.3 units=km length=0.001 switch=false enabled=true phases=3 linecode=padswitch_3_9 seasons=1 ratings=[400] normamps=233 emergamps=600
new object=line.padswitch_op_r_col_rdt1255_dash_rdt1257_cp_r_8387 bus1=rdt1257.1.2.3 bus2=rdt1255_dash_rdt1257xx.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=padswitch_3 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.padswitch_op_r_col_rdt1255_dash_rdt1257_cp_r_8388 bus1=rdt1255_dash_rdt1257x.1.2.3 bus2=rdt1255.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=padswitch_3_4 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt869_dash_rdt871_cp_r_9429 bus1=rdt871.1 bus2=rdt869_dash_rdt871xxx.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt876_dash_rdt877_cp_r_9430 bus1=rdt876.2 bus2=rdt876_dash_rdt877x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt878_dash_rdt879_cp_r_9431 bus1=rdt879.2 bus2=rdt878_dash_rdt879x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt880_dash_rdt881_cp_r_9432 bus1=rdt880.3 bus2=rdt880_dash_rdt881x.3 units=none length=0.001 switch=true enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt884_dash_rdt888_cp_r_9433 bus1=rdt888.2 bus2=rdt884_dash_rdt888x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt901_dash_rdt908_cp_r_9434 bus1=rdt908.3 bus2=rdt901_dash_rdt908xxx.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_2 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.fuse_op_r_col_rdt905_dash_rdt909_cp_r_9435 bus1=rdt909.2 bus2=rdt905_dash_rdt909x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt913_dash_rdt914_cp_r_9436 bus1=rdt913.3 bus2=rdt913_dash_rdt914x.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_5 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.fuse_op_r_col_rdt913_dash_rdt917_cp_r_9437 bus1=rdt913.1 bus2=rdt913_dash_rdt917x.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_5 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.fuse_op_r_col_rdt924_dash_rdt929_cp_r_9438 bus1=rdt929.3 bus2=rdt924_dash_rdt929xxx.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt927_dash_rdt929_cp_r_9439 bus1=rdt929.1 bus2=rdt927_dash_rdt929x.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt932_dash_rdt935_cp_r_9440 bus1=rdt935.2 bus2=rdt932_dash_rdt935xxx.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_5 seasons=1 ratings=[400] normamps=205 emergamps=600
new object=line.fuse_op_r_col_rdt936_dash_rdt938_cp_r_9441 bus1=rdt938.1 bus2=rdt936_dash_rdt938x.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt948_dash_rdt949_cp_r_9442 bus1=rdt948.1 bus2=rdt948_dash_rdt949x.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt952_dash_rdt961_cp_r_9443 bus1=rdt952.3 bus2=rdt952_dash_rdt961x.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt954_dash_rdt955_cp_r_9444 bus1=rdt955.3 bus2=rdt954_dash_rdt955x.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt965_dash_rdt972_cp_r_9445 bus1=rdt965.2 bus2=rdt965_dash_rdt972x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt967_dash_rdt969_cp_r_9446 bus1=rdt967.2 bus2=rdt967_dash_rdt969x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt970_dash_rdt976_cp_r_9447 bus1=rdt976.2 bus2=rdt970_dash_rdt976x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt975_dash_rdt976_cp_r_9448 bus1=rdt976.3 bus2=rdt975_dash_rdt976x.3 units=none length=0.001 switch=true enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt980_dash_rdt981_cp_r_9449 bus1=rdt980.2 bus2=rdt980_dash_rdt981x.2 units=none length=0.001 switch=true enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1204_dash_rdt1205_cp_r_9503 bus1=rdt1205.3 bus2=rdt1204_dash_rdt1205xxx.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_2 seasons=1 ratings=[400] normamps=151 emergamps=600
new object=line.fuse_op_r_col_rdt1209_dash_rdt1211_cp_r_9504 bus1=rdt1209.2 bus2=rdt1209_dash_rdt1211x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1 seasons=1 ratings=[400] normamps=295 emergamps=600
new object=line.fuse_op_r_col_rdt1219_dash_rdt1220_cp_r_9505 bus1=rdt1220.2 bus2=rdt1219_dash_rdt1220x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1223_dash_rdt1224_cp_r_9506 bus1=rdt1224.2 bus2=rdt1223_dash_rdt1224x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1222_dash_rdt1225_cp_r_9507 bus1=rdt1225.2 bus2=rdt1222_dash_rdt1225x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1225_dash_rdt1229_cp_r_9508 bus1=rdt1225.3 bus2=rdt1225_dash_rdt1229x.3 units=none length=0.001 switch=true enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1227_dash_rdt1228_cp_r_9509 bus1=rdt1227.2 bus2=rdt1227_dash_rdt1228x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1231_dash_rdt1232_cp_r_9510 bus1=rdt1232.1 bus2=rdt1231_dash_rdt1232x.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1232_dash_rdt1233_cp_r_9511 bus1=rdt1232.2 bus2=rdt1232_dash_rdt1233x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1236_dash_rdt1237_cp_r_9512 bus1=rdt1237.2 bus2=rdt1236_dash_rdt1237x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1241_dash_rdt1242_cp_r_9513 bus1=rdt1242.3 bus2=rdt1241_dash_rdt1242x.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1247_dash_rdt1252_cp_r_9514 bus1=rdt1252.2 bus2=rdt1247_dash_rdt1252x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1251_dash_rdt1255_cp_r_9515 bus1=rdt1255.1 bus2=rdt1251_dash_rdt1255xxx.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1256_dash_rdt1258_cp_r_9516 bus1=rdt1258.3 bus2=rdt1256_dash_rdt1258x.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2033_dash_rdt2035_cp_r_9657 bus1=rdt2035.1 bus2=rdt2033_dash_rdt2035x.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_4 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.fuse_op_r_col_rdt2035_dash_rdt2036_cp_r_9658 bus1=rdt2035.3 bus2=rdt2035_dash_rdt2036x.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_6 seasons=1 ratings=[400] normamps=115 emergamps=600
new object=line.fuse_op_r_col_rdt2034_dash_rdt2038_cp_r_9659 bus1=rdt2038.2 bus2=rdt2034_dash_rdt2038x.2 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2038_dash_rdt2042_cp_r_9660 bus1=rdt2038.3 bus2=rdt2038_dash_rdt2042x.3 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1418_dash_rdt2043_cp_r_9661 bus1=rdt2043.1 bus2=rdt1418_dash_rdt2043x.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt1218_dash_rdt2044_cp_r_9662 bus1=rdt2044.2 bus2=rdt1218_dash_rdt2044x.2 units=none length=0.001 switch=true enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.fuse_op_r_col_rdt2102_dash_rdt2105_cp_r_9679 bus1=rdt2102.1 bus2=rdt2102_dash_rdt2105x.1 units=km length=0.001 switch=false enabled=true phases=1 linecode=fuse_1_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.goab_disswitch_op_r_col_rdt1230_dash_rdt2103_cp_r_9941 bus1=rdt1230.1.2.3 bus2=rdt1230_dash_rdt2103x.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=goab_disswitch_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.goab_disswitch_op_r_col_rdt943_dash_rdt944_cp_r_9946 bus1=rdt944.1.2.3 bus2=rdt943_dash_rdt944x.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=goab_disswitch_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt329_dash_rdt917_cp__disconnect bus1=rdt917_b1_1.1 bus2=rdt917_b2_1.1 units=none length=0.001 switch=true enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt329_dash_rdt917_cp__cont bus1=rdt917_b2_1.1 bus2=rdt329.1 units=km length=1.135152 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1418_dash_rdt2043_cp__disconnect bus1=rdt1418_dash_rdt2043x_b1_1.1 bus2=rdt1418_dash_rdt2043x_b2_1.1 units=none length=0.001 switch=true enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1418_dash_rdt2043_cp__cont bus1=rdt1418_dash_rdt2043x_b2_1.1 bus2=rdt1418.1 units=km length=1.332396 switch=false enabled=true phases=1 linecode=1p_oh_al_acsr__num_2_sparrow_1 seasons=1 ratings=[400] normamps=165 emergamps=600
new object=line.l_op_r_col_rdt1205_dash_rdt2043_cp__disconnect bus1=rdt2043_b1_1.1.2.3 bus2=rdt2043_b2_1.1.2.3 units=none length=0.001 switch=true enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600
new object=line.l_op_r_col_rdt1205_dash_rdt2043_cp__cont bus1=rdt2043_b2_1.1.2.3 bus2=rdt1205.1.2.3 units=km length=0.831411 switch=false enabled=true phases=3 linecode=3p_oh_al_acsr_4_fs_0_penguin_3 seasons=1 ratings=[400] normamps=325 emergamps=600


!!!pvsystem.dss
new object=pvsystem.pv_load_p1rlv1653 bus1=p1rlv1653.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv1570 bus1=p1rlv1570.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_225
new object=pvsystem.pv_load_p1rlv1617 bus1=p1rlv1617.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_180
new object=pvsystem.pv_load_p1rlv2047 bus1=p1rlv2047.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv2038 bus1=p1rlv2038.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_90
new object=pvsystem.pv_load_p1rlv2086 bus1=p1rlv2086.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv1645 bus1=p1rlv1645.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv2061 bus1=p1rlv2061.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv2031 bus1=p1rlv2031.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv2105 bus1=p1rlv2105.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv3442 bus1=p1rlv3442.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv1530 bus1=p1rlv1530.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.pv_load_p1rlv2063 bus1=p1rlv2063.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_25_225
new object=pvsystem.pv_load_p1rlv1479 bus1=p1rlv1479.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv1650 bus1=p1rlv1650.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_180
new object=pvsystem.pv_load_p1rlv1540 bus1=p1rlv1540.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv1469 bus1=p1rlv1469.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.pv_load_p1rlv1470 bus1=p1rlv1470.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_135
new object=pvsystem.pv_load_p1rlv1595 bus1=p1rlv1595.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.pv_load_p1rlv3438 bus1=p1rlv3438.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_135
new object=pvsystem.pv_load_p1rlv1642 bus1=p1rlv1642.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_270
new object=pvsystem.pv_load_p1rlv2104 bus1=p1rlv2104.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_15_270
new object=pvsystem.pv_load_p1rlv1591 bus1=p1rlv1591.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.pv_load_p1rlv2094 bus1=p1rlv2094.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_1751__dash_79_dot_7183_35_90
new object=pvsystem.pv_load_p1rlv1472 bus1=p1rlv1472.1.2 phases=2 kv=0.24 kva=2.72727 pmpp=3 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_90
new object=pvsystem.rdt872_pv bus1=rdt872.1.2 phases=2 kv=12.47 kva=23.2 pmpp=23.2 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_270
new object=pvsystem.p1rlv1493_pv bus1=p1rlv1493.1.2 phases=2 kv=0.48 kva=40.6 pmpp=40.6 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_15_270
new object=pvsystem.rdt899_pv bus1=rdt899.1.2 phases=2 kv=7.2 kva=17.4 pmpp=17.4 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_270
new object=pvsystem.p1rlv1583_pv bus1=p1rlv1583.1.2 phases=2 kv=0.48 kva=55 pmpp=55 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.rdt940_pv bus1=rdt940.1.2 phases=2 kv=7.2 kva=17.4 pmpp=17.4 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_25_180
new object=pvsystem.rdt945_pv bus1=rdt945.1.2 phases=2 kv=12.47 kva=40.6 pmpp=40.6 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.rdt980_pv bus1=rdt980.1.2 phases=2 kv=12.47 kva=17.4 pmpp=17.4 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_45_135
new object=pvsystem.rdt1207_pv bus1=rdt1207.1.2 phases=2 kv=12.47 kva=165 pmpp=165 %cutout=0.1 %cutin=0.1 model=1 pf=1 irradiance=1 daily=gso_36_dot_2120__dash_79_dot_7183_35_135


!!!storage.dss
new object=storage.rdt872_powerwall_storage bus1=rdt872.1.2 phases=2 kv=12.47 kva=23.2 kwrated=23.2 kwhrated=54 kwhstored=54 state=idling %effcharge=95 %effdischarge=95
new object=storage.p1rlv1493_powerwall_storage bus1=p1rlv1493.1.2 phases=2 kv=0.48 kva=40.6 kwrated=40.6 kwhrated=94.5 kwhstored=94.5 state=idling %effcharge=95 %effdischarge=95
new object=storage.rdt899_powerwall_storage bus1=rdt899.1.2 phases=2 kv=7.2 kva=17.4 kwrated=17.4 kwhrated=40.5 kwhstored=40.5 state=idling %effcharge=95 %effdischarge=95
new object=storage.p1rlv1583_powerpack_storage bus1=p1rlv1583.1.2.3 phases=3 kv=0.48 kva=55 kwrated=55 kwhrated=210 kwhstored=210 state=idling %effcharge=94 %effdischarge=94
new object=storage.rdt940_powerwall_storage bus1=rdt940.1.2 phases=2 kv=7.2 kva=17.4 kwrated=17.4 kwhrated=40.5 kwhstored=40.5 state=idling %effcharge=95 %effdischarge=95
new object=storage.rdt945_powerwall_storage bus1=rdt945.1.2 phases=2 kv=12.47 kva=40.6 kwrated=40.6 kwhrated=94.5 kwhstored=94.5 state=idling %effcharge=95 %effdischarge=95
new object=storage.rdt980_powerwall_storage bus1=rdt980.1.2 phases=2 kv=12.47 kva=17.4 kwrated=17.4 kwhrated=40.5 kwhstored=40.5 state=idling %effcharge=95 %effdischarge=95
new object=storage.rdt1207_powerpack_storage bus1=rdt1207.1.2.3 phases=3 kv=12.47 kva=165 kwrated=165 kwhrated=630 kwhstored=630 state=idling %effcharge=94 %effdischarge=94


!!!load.dss
new object=load.load_p1rlv628_1 bus1=p1rlv628.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.46665177132798 kvar=1.2745975671487 phases=1 daily=res_kw_933_pu
new object=load.load_p1rlv628_2 bus1=p1rlv628.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.46665177132798 kvar=1.2745975671487 phases=1 daily=res_kw_933_pu
new object=load.load_p1rlv629_1 bus1=p1rlv629.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv629_2 bus1=p1rlv629.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv630_1 bus1=p1rlv630.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv630_2 bus1=p1rlv630.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv631_1 bus1=p1rlv631.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.51378272638731 kvar=0.792778272489276 phases=1 daily=res_kw_621_pu
new object=load.load_p1rlv631_2 bus1=p1rlv631.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.51378272638731 kvar=0.792778272489276 phases=1 daily=res_kw_621_pu
new object=load.load_p1rlv632_1 bus1=p1rlv632.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv632_2 bus1=p1rlv632.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv633_1 bus1=p1rlv633.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv633_2 bus1=p1rlv633.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv634_1 bus1=p1rlv634.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv634_2 bus1=p1rlv634.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv635_1 bus1=p1rlv635.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv635_2 bus1=p1rlv635.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1459_1 bus1=p1rlv1459.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv1459_2 bus1=p1rlv1459.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv1460_1 bus1=p1rlv1460.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1460_2 bus1=p1rlv1460.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1461_1 bus1=rdt870.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.6775432114709 kvar=1.90022780019376 phases=1 daily=res_kw_229_pu
new object=load.load_p1rlv1462_1 bus1=rdt871.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.43533501772816 kvar=1.97647892516982 phases=1 daily=com_kw_14650_pu
new object=load.load_p1rlv1463 bus1=rdt872.1.2.3 conn=wye kv=12.47 vminpu=0.8 vmaxpu=1.2 model=1 kw=18.1097679164123 kvar=4.55369235069692 phases=3 daily=com_kw_14032_pu
new object=load.load_p1rlv1464_1 bus1=p1rlv1464.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.35941016099121 kvar=0.770334632830712 phases=1 daily=res_kw_470_pu
new object=load.load_p1rlv1464_2 bus1=p1rlv1464.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.35941016099121 kvar=0.770334632830712 phases=1 daily=res_kw_470_pu
new object=load.load_p1rlv1465_1 bus1=p1rlv1465.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.88012006745756 kvar=0.53962653273889 phases=1 daily=com_kw_13578_pu
new object=load.load_p1rlv1465_2 bus1=p1rlv1465.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.88012006745756 kvar=0.53962653273889 phases=1 daily=com_kw_13578_pu
new object=load.load_p1rlv1466_1 bus1=p1rlv1466.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1466_2 bus1=p1rlv1466.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1467_1 bus1=p1rlv1467.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv1467_2 bus1=p1rlv1467.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv1468_1 bus1=p1rlv1468.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1468_2 bus1=p1rlv1468.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1469_1 bus1=p1rlv1469.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1469_2 bus1=p1rlv1469.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1470_1 bus1=p1rlv1470.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv1470_2 bus1=p1rlv1470.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv1471_1 bus1=p1rlv1471.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv1471_2 bus1=p1rlv1471.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv1472_1 bus1=p1rlv1472.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1472_2 bus1=p1rlv1472.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1473_1 bus1=rdt876.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.0976680047511 kvar=2.48353757190997 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv1474_1 bus1=rdt877.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.7677339298693 kvar=2.73107268427956 phases=1 daily=res_kw_1220_pu
new object=load.load_p1rlv1475_1 bus1=p1rlv1475.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.95484673921874 kvar=0.784873407244747 phases=1 daily=res_kw_47_pu
new object=load.load_p1rlv1475_2 bus1=p1rlv1475.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.95484673921874 kvar=0.784873407244747 phases=1 daily=res_kw_47_pu
new object=load.load_p1rlv1476_1 bus1=p1rlv1476.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv1476_2 bus1=p1rlv1476.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv1477_1 bus1=rdt879.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.95359744067447 kvar=0.567014789950127 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv1478_1 bus1=rdt880.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.95985672644599 kvar=2.03475745250593 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1479_1 bus1=p1rlv1479.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv1479_2 bus1=p1rlv1479.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv1480_1 bus1=p1rlv1480.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.22481781320231 kvar=1.75530100096931 phases=1 daily=res_kw_710_pu
new object=load.load_p1rlv1480_2 bus1=p1rlv1480.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.22481781320231 kvar=1.75530100096931 phases=1 daily=res_kw_710_pu
new object=load.load_p1rlv1481_1 bus1=p1rlv1481.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1481_2 bus1=p1rlv1481.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1482_1 bus1=p1rlv1482.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1482_2 bus1=p1rlv1482.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1483_1 bus1=p1rlv1483.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.39191476797208 kvar=1.34693523474774 phases=1 daily=res_kw_2_pu
new object=load.load_p1rlv1483_2 bus1=p1rlv1483.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.39191476797208 kvar=1.34693523474774 phases=1 daily=res_kw_2_pu
new object=load.load_p1rlv1484_1 bus1=p1rlv1484.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv1484_2 bus1=p1rlv1484.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv1485_1 bus1=p1rlv1485.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99191711656615 kvar=1.66921240013994 phases=1 daily=res_kw_314_pu
new object=load.load_p1rlv1485_2 bus1=p1rlv1485.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99191711656615 kvar=1.66921240013994 phases=1 daily=res_kw_314_pu
new object=load.load_p1rlv1486_1 bus1=p1rlv1486.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1486_2 bus1=p1rlv1486.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1487_1 bus1=p1rlv1487.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.02113589877799 kvar=1.33083897466784 phases=1 daily=res_kw_207_pu
new object=load.load_p1rlv1487_2 bus1=p1rlv1487.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.02113589877799 kvar=1.33083897466784 phases=1 daily=res_kw_207_pu
new object=load.load_p1rlv1488_1 bus1=p1rlv1488.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.88012006745756 kvar=0.53962653273889 phases=1 daily=com_kw_13578_pu
new object=load.load_p1rlv1488_2 bus1=p1rlv1488.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.88012006745756 kvar=0.53962653273889 phases=1 daily=com_kw_13578_pu
new object=load.load_p1rlv1489_1 bus1=p1rlv1489.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1489_2 bus1=p1rlv1489.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1490_1 bus1=rdt887.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.12329437268445 kvar=2.28223947816365 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv1491_1 bus1=rdt888.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.0429884837493 kvar=1.86845477673559 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv1492_1 bus1=p1rlv1492.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27318198823868 kvar=1.11061415127559 phases=1 daily=res_kw_1113_pu
new object=load.load_p1rlv1492_2 bus1=p1rlv1492.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.27318198823868 kvar=1.11061415127559 phases=1 daily=res_kw_1113_pu
new object=load.load_p1rlv1493 bus1=p1rlv1493.1.2.3 conn=wye kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=35.5757513520847 kvar=8.67905810648184 phases=3 daily=com_kw_13354_pu
new object=load.load_p1rlv1494_1 bus1=p1rlv1494.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.34484087685614 kvar=0.67992542665929 phases=1 daily=com_kw_13661_pu
new object=load.load_p1rlv1494_2 bus1=p1rlv1494.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.34484087685614 kvar=0.67992542665929 phases=1 daily=com_kw_13661_pu
new object=load.load_p1rlv1495_1 bus1=p1rlv1495.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv1495_2 bus1=p1rlv1495.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv1496_1 bus1=p1rlv1496.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=0.815521533062511 kvar=0.302177930286898 phases=1 daily=res_kw_1270_pu
new object=load.load_p1rlv1496_2 bus1=p1rlv1496.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=0.815521533062511 kvar=0.302177930286898 phases=1 daily=res_kw_1270_pu
new object=load.load_p1rlv1497_1 bus1=rdt892.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.95245377782039 kvar=1.8568532488923 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1498_1 bus1=p1rlv1498.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv1498_2 bus1=p1rlv1498.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv1499_1 bus1=p1rlv1499.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1499_2 bus1=p1rlv1499.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1500_1 bus1=rdt894.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.17061307488438 kvar=1.78830407698625 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv1501_1 bus1=p1rlv1501.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1501_2 bus1=p1rlv1501.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1502_1 bus1=p1rlv1502.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv1502_2 bus1=p1rlv1502.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv1503_1 bus1=p1rlv1503.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1503_2 bus1=p1rlv1503.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1504_1 bus1=p1rlv1504.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.94705363870501 kvar=1.23327513288133 phases=1 daily=res_kw_245_pu
new object=load.load_p1rlv1504_2 bus1=p1rlv1504.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.94705363870501 kvar=1.23327513288133 phases=1 daily=res_kw_245_pu
new object=load.load_p1rlv1505_1 bus1=p1rlv1505.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv1505_2 bus1=p1rlv1505.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv1506_1 bus1=p1rlv1506.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.4600377620688 kvar=0.611701942667986 phases=1 daily=res_kw_205_pu
new object=load.load_p1rlv1506_2 bus1=p1rlv1506.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.4600377620688 kvar=0.611701942667986 phases=1 daily=res_kw_205_pu
new object=load.load_p1rlv1507_1 bus1=p1rlv1507.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv1507_2 bus1=p1rlv1507.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.65930151113221 kvar=1.27612519205737 phases=1 daily=res_kw_324_pu
new object=load.load_p1rlv1508_1 bus1=p1rlv1508.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.24679005424955 kvar=0.830881390849933 phases=1 daily=res_kw_96_pu
new object=load.load_p1rlv1508_2 bus1=p1rlv1508.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.24679005424955 kvar=0.830881390849933 phases=1 daily=res_kw_96_pu
new object=load.load_p1rlv1509_1 bus1=p1rlv1509.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1509_2 bus1=p1rlv1509.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1510_1 bus1=p1rlv1510.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.70222359365791 kvar=1.49063910305924 phases=1 daily=res_kw_199_pu
new object=load.load_p1rlv1510_2 bus1=p1rlv1510.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.70222359365791 kvar=1.49063910305924 phases=1 daily=res_kw_199_pu
new object=load.load_p1rlv1511_1 bus1=rdt899.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=13.0748200580916 kvar=3.33520215569146 phases=1 daily=res_kw_7_pu
new object=load.load_p1rlv1512_1 bus1=rdt900.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.00782897127927 kvar=3.1228744350665 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1513_1 bus1=p1rlv1513.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.61575931591786 kvar=1.21362466184258 phases=1 daily=res_kw_1190_pu
new object=load.load_p1rlv1513_2 bus1=p1rlv1513.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.61575931591786 kvar=1.21362466184258 phases=1 daily=res_kw_1190_pu
new object=load.load_p1rlv1514_1 bus1=p1rlv1514.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv1514_2 bus1=p1rlv1514.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv1515_1 bus1=p1rlv1515.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1515_2 bus1=p1rlv1515.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1516_1 bus1=p1rlv1516.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv1516_2 bus1=p1rlv1516.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv1517_1 bus1=p1rlv1517.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.67462996503928 kvar=0.594727774010976 phases=1 daily=res_kw_1276_pu
new object=load.load_p1rlv1517_2 bus1=p1rlv1517.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.67462996503928 kvar=0.594727774010976 phases=1 daily=res_kw_1276_pu
new object=load.load_p1rlv1518_1 bus1=p1rlv1518.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1518_2 bus1=p1rlv1518.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1519_1 bus1=p1rlv1519.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8914832317681 kvar=0.470128842980283 phases=1 daily=com_kw_13018_pu
new object=load.load_p1rlv1519_2 bus1=p1rlv1519.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8914832317681 kvar=0.470128842980283 phases=1 daily=com_kw_13018_pu
new object=load.load_p1rlv1520_1 bus1=rdt904.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.07220610053738 kvar=1.71560407055353 phases=1 daily=res_kw_278_pu
new object=load.load_p1rlv1521_1 bus1=p1rlv1521.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1521_2 bus1=p1rlv1521.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1522_1 bus1=p1rlv1522.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv1522_2 bus1=p1rlv1522.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv1523_1 bus1=p1rlv1523.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv1523_2 bus1=p1rlv1523.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv1524_1 bus1=p1rlv1524.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8914832317681 kvar=0.470128842980283 phases=1 daily=com_kw_13018_pu
new object=load.load_p1rlv1524_2 bus1=p1rlv1524.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.8914832317681 kvar=0.470128842980283 phases=1 daily=com_kw_13018_pu
new object=load.load_p1rlv1525_1 bus1=p1rlv1525.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.14962695594535 kvar=1.53231452230911 phases=1 daily=com_kw_14231_pu
new object=load.load_p1rlv1525_2 bus1=p1rlv1525.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.14962695594535 kvar=1.53231452230911 phases=1 daily=com_kw_14231_pu
new object=load.load_p1rlv1526_1 bus1=p1rlv1526.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.01300025880184 kvar=0.664491267241258 phases=1 daily=com_kw_13887_pu
new object=load.load_p1rlv1526_2 bus1=p1rlv1526.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.01300025880184 kvar=0.664491267241258 phases=1 daily=com_kw_13887_pu
new object=load.load_p1rlv1527_1 bus1=p1rlv1527.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.73799514742403 kvar=0.277938802477715 phases=1 daily=com_kw_14277_pu
new object=load.load_p1rlv1527_2 bus1=p1rlv1527.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.73799514742403 kvar=0.277938802477715 phases=1 daily=com_kw_14277_pu
new object=load.load_p1rlv1528_1 bus1=p1rlv1528.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv1528_2 bus1=p1rlv1528.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv1529_1 bus1=p1rlv1529.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.14962695594535 kvar=1.53231452230911 phases=1 daily=com_kw_14231_pu
new object=load.load_p1rlv1529_2 bus1=p1rlv1529.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.14962695594535 kvar=1.53231452230911 phases=1 daily=com_kw_14231_pu
new object=load.load_p1rlv1530_1 bus1=p1rlv1530.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.24244644046179 kvar=0.599196925582727 phases=1 daily=com_kw_14904_pu
new object=load.load_p1rlv1530_2 bus1=p1rlv1530.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.24244644046179 kvar=0.599196925582727 phases=1 daily=com_kw_14904_pu
new object=load.load_p1rlv1531_1 bus1=p1rlv1531.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv1531_2 bus1=p1rlv1531.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv1532_1 bus1=p1rlv1532.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.25977251958131 kvar=1.3210086815251 phases=1 daily=res_kw_128_pu
new object=load.load_p1rlv1532_2 bus1=p1rlv1532.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.25977251958131 kvar=1.3210086815251 phases=1 daily=res_kw_128_pu
new object=load.load_p1rlv1533_1 bus1=p1rlv1533.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv1533_2 bus1=p1rlv1533.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.7898843319652 kvar=1.00365767155824 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv1534_1 bus1=p1rlv1534.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1534_2 bus1=p1rlv1534.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1535_1 bus1=p1rlv1535.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.52015950520259 kvar=1.1378587223611 phases=1 daily=res_kw_879_pu
new object=load.load_p1rlv1535_2 bus1=p1rlv1535.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.52015950520259 kvar=1.1378587223611 phases=1 daily=res_kw_879_pu
new object=load.load_p1rlv1536_1 bus1=rdt912.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.73911940141748 kvar=2.11096840897243 phases=1 daily=res_kw_828_pu
new object=load.load_p1rlv1537_1 bus1=p1rlv1537.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99191711656615 kvar=1.66921240013994 phases=1 daily=res_kw_314_pu
new object=load.load_p1rlv1537_2 bus1=p1rlv1537.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99191711656615 kvar=1.66921240013994 phases=1 daily=res_kw_314_pu
new object=load.load_p1rlv1538_1 bus1=p1rlv1538.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1538_2 bus1=p1rlv1538.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1539_1 bus1=p1rlv1539.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv1539_2 bus1=p1rlv1539.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv1540_1 bus1=p1rlv1540.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1540_2 bus1=p1rlv1540.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1541_1 bus1=p1rlv1541.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1541_2 bus1=p1rlv1541.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1542_1 bus1=rdt914.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.95985672644599 kvar=2.03475745250593 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1543_1 bus1=rdt915.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.95359744067447 kvar=0.567014789950127 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv1544_1 bus1=rdt916.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.00782897127927 kvar=3.1228744350665 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1545_1 bus1=p1rlv1545.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99156654904188 kvar=1.4552695367796 phases=1 daily=res_kw_1283_pu
new object=load.load_p1rlv1545_2 bus1=p1rlv1545.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99156654904188 kvar=1.4552695367796 phases=1 daily=res_kw_1283_pu
new object=load.load_p1rlv1546_1 bus1=p1rlv1546.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1546_2 bus1=p1rlv1546.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1547_1 bus1=p1rlv1547.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv1547_2 bus1=p1rlv1547.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv1548_1 bus1=p1rlv1548.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv1548_2 bus1=p1rlv1548.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv1549_1 bus1=p1rlv1549.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.53961498383341 kvar=1.34950965046995 phases=1 daily=res_kw_1273_pu
new object=load.load_p1rlv1549_2 bus1=p1rlv1549.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.53961498383341 kvar=1.34950965046995 phases=1 daily=res_kw_1273_pu
new object=load.load_p1rlv1550_1 bus1=rdt919.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.88800083691462 kvar=1.74471101507183 phases=1 daily=res_kw_149_pu
new object=load.load_p1rlv1551_1 bus1=p1rlv1551.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.45962216064697 kvar=0.450710273172457 phases=1 daily=res_kw_658_pu
new object=load.load_p1rlv1551_2 bus1=p1rlv1551.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.45962216064697 kvar=0.450710273172457 phases=1 daily=res_kw_658_pu
new object=load.load_p1rlv1552_1 bus1=rdt920.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.4230860244597 kvar=1.68586095599 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1553_1 bus1=rdt921.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.17061307488438 kvar=1.78830407698625 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv1554_1 bus1=p1rlv1554.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.22430362130347 kvar=0.730294348426599 phases=1 daily=res_kw_35_pu
new object=load.load_p1rlv1554_2 bus1=p1rlv1554.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.22430362130347 kvar=0.730294348426599 phases=1 daily=res_kw_35_pu
new object=load.load_p1rlv1555_1 bus1=p1rlv1555.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv1555_2 bus1=p1rlv1555.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv1556_1 bus1=p1rlv1556.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1556_2 bus1=p1rlv1556.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1557_1 bus1=p1rlv1557.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.90079891870261 kvar=1.06391478058745 phases=1 daily=res_kw_1193_pu
new object=load.load_p1rlv1557_2 bus1=p1rlv1557.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.90079891870261 kvar=1.06391478058745 phases=1 daily=res_kw_1193_pu
new object=load.load_p1rlv1558_1 bus1=p1rlv1558.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.16464238338737 kvar=0.975961400879246 phases=1 daily=res_kw_968_pu
new object=load.load_p1rlv1558_2 bus1=p1rlv1558.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.16464238338737 kvar=0.975961400879246 phases=1 daily=res_kw_968_pu
new object=load.load_p1rlv1559_1 bus1=p1rlv1559.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1559_2 bus1=p1rlv1559.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1560_1 bus1=p1rlv1560.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.50472320200511 kvar=0.680092226526517 phases=1 daily=res_kw_162_pu
new object=load.load_p1rlv1560_2 bus1=p1rlv1560.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.50472320200511 kvar=0.680092226526517 phases=1 daily=res_kw_162_pu
new object=load.load_p1rlv1561_1 bus1=rdt926.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.00782897127927 kvar=3.1228744350665 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1562_1 bus1=p1rlv1562.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1562_2 bus1=p1rlv1562.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1563_1 bus1=p1rlv1563.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv1563_2 bus1=p1rlv1563.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv1564_1 bus1=p1rlv1564.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1564_2 bus1=p1rlv1564.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1565_1 bus1=p1rlv1565.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1565_2 bus1=p1rlv1565.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1566_1 bus1=p1rlv1566.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1566_2 bus1=p1rlv1566.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1567_1 bus1=rdt928.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.00782897127927 kvar=3.1228744350665 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1568_1 bus1=p1rlv1568.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.04256695844029 kvar=1.65974035120359 phases=1 daily=res_kw_707_pu
new object=load.load_p1rlv1568_2 bus1=p1rlv1568.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.04256695844029 kvar=1.65974035120359 phases=1 daily=res_kw_707_pu
new object=load.load_p1rlv1569_1 bus1=p1rlv1569.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1569_2 bus1=p1rlv1569.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1570_1 bus1=p1rlv1570.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.18843875565578 kvar=1.09799182960073 phases=1 daily=res_kw_450_pu
new object=load.load_p1rlv1570_2 bus1=p1rlv1570.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.18843875565578 kvar=1.09799182960073 phases=1 daily=res_kw_450_pu
new object=load.load_p1rlv1571_1 bus1=rdt930.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.95985672644599 kvar=2.03475745250593 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1572_1 bus1=rdt931.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.88008599972778 kvar=1.29989666484676 phases=1 daily=res_kw_416_pu
new object=load.load_p1rlv1573_1 bus1=rdt932.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.12329437268445 kvar=2.28223947816365 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv1574_1 bus1=p1rlv1574.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv1574_2 bus1=p1rlv1574.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.66669925399557 kvar=2.0902214801679 phases=1 daily=res_kw_46_pu
new object=load.load_p1rlv1575_1 bus1=p1rlv1575.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1575_2 bus1=p1rlv1575.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1576_1 bus1=p1rlv1576.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.16840837072753 kvar=1.4927406700104 phases=1 daily=res_kw_1162_pu
new object=load.load_p1rlv1576_2 bus1=p1rlv1576.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.16840837072753 kvar=1.4927406700104 phases=1 daily=res_kw_1162_pu
new object=load.load_p1rlv1577_1 bus1=p1rlv1577.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1577_2 bus1=p1rlv1577.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1578_1 bus1=p1rlv1578.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1578_2 bus1=p1rlv1578.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1579_1 bus1=p1rlv1579.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1579_2 bus1=p1rlv1579.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1580_1 bus1=p1rlv1580.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1580_2 bus1=p1rlv1580.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1581_1 bus1=p1rlv1581.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv1581_2 bus1=p1rlv1581.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv1582_1 bus1=p1rlv1582.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1582_2 bus1=p1rlv1582.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1583 bus1=p1rlv1583.1.2.3 conn=wye kv=0.48 vminpu=0.8 vmaxpu=1.2 model=1 kw=51.993388433515 kvar=2.31956055152617 phases=3 daily=com_kw_14574_pu
new object=load.load_p1rlv1584_1 bus1=p1rlv1584.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1584_2 bus1=p1rlv1584.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv1585_1 bus1=rdt940.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=13.0084970593188 kvar=2.59225766479321 phases=1 daily=res_kw_689_pu
new object=load.load_p1rlv1586_1 bus1=rdt941.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.95985672644599 kvar=2.03475745250593 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1587_1 bus1=rdt942.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.90446134305038 kvar=2.22788145301354 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv1588_1 bus1=p1rlv1588.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.5650166904953 kvar=0.627253296379005 phases=1 daily=res_kw_502_pu
new object=load.load_p1rlv1588_2 bus1=p1rlv1588.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.5650166904953 kvar=0.627253296379005 phases=1 daily=res_kw_502_pu
new object=load.load_p1rlv1589_1 bus1=p1rlv1589.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1589_2 bus1=p1rlv1589.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1590 bus1=rdt945.1.2.3 conn=wye kv=12.47 vminpu=0.8 vmaxpu=1.2 model=1 kw=36.7605128114875 kvar=8.67905810648184 phases=3 daily=com_kw_13354_pu
new object=load.load_p1rlv1591_1 bus1=p1rlv1591.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv1591_2 bus1=p1rlv1591.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.79262430074948 kvar=1.11394072650677 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv1592_1 bus1=p1rlv1592.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1592_2 bus1=p1rlv1592.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1593_1 bus1=p1rlv1593.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1593_2 bus1=p1rlv1593.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1594_1 bus1=p1rlv1594.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv1594_2 bus1=p1rlv1594.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv1595_1 bus1=p1rlv1595.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72949023662455 kvar=0.872284214572645 phases=1 daily=res_kw_624_pu
new object=load.load_p1rlv1595_2 bus1=p1rlv1595.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72949023662455 kvar=0.872284214572645 phases=1 daily=res_kw_624_pu
new object=load.load_p1rlv1596_1 bus1=p1rlv1596.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.64707002037142 kvar=0.374347659342767 phases=1 daily=res_kw_26_pu
new object=load.load_p1rlv1596_2 bus1=p1rlv1596.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.64707002037142 kvar=0.374347659342767 phases=1 daily=res_kw_26_pu
new object=load.load_p1rlv1597_1 bus1=p1rlv1597.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.14177603779692 kvar=0.849729436342715 phases=1 daily=res_kw_923_pu
new object=load.load_p1rlv1597_2 bus1=p1rlv1597.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.14177603779692 kvar=0.849729436342715 phases=1 daily=res_kw_923_pu
new object=load.load_p1rlv1598_1 bus1=rdt949.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.60608688748386 kvar=2.5262434560731 phases=1 daily=res_kw_1209_pu
new object=load.load_p1rlv1599_1 bus1=p1rlv1599.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.09037476515964 kvar=0.795707638826352 phases=1 daily=res_kw_1223_pu
new object=load.load_p1rlv1599_2 bus1=p1rlv1599.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.09037476515964 kvar=0.795707638826352 phases=1 daily=res_kw_1223_pu
new object=load.load_p1rlv1600_1 bus1=p1rlv1600.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.09037476515964 kvar=0.795707638826352 phases=1 daily=res_kw_1223_pu
new object=load.load_p1rlv1600_2 bus1=p1rlv1600.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.09037476515964 kvar=0.795707638826352 phases=1 daily=res_kw_1223_pu
new object=load.load_p1rlv1601_1 bus1=p1rlv1601.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1601_2 bus1=p1rlv1601.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1602_1 bus1=p1rlv1602.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.64603394230028 kvar=1.01147800785186 phases=1 daily=res_kw_436_pu
new object=load.load_p1rlv1602_2 bus1=p1rlv1602.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.64603394230028 kvar=1.01147800785186 phases=1 daily=res_kw_436_pu
new object=load.load_p1rlv1603_1 bus1=p1rlv1603.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.79327171435825 kvar=0.413748663436816 phases=1 daily=res_kw_931_pu
new object=load.load_p1rlv1603_2 bus1=p1rlv1603.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.79327171435825 kvar=0.413748663436816 phases=1 daily=res_kw_931_pu
new object=load.load_p1rlv1604_1 bus1=p1rlv1604.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.3022463090014 kvar=0.355885855296961 phases=1 daily=res_kw_236_pu
new object=load.load_p1rlv1604_2 bus1=p1rlv1604.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.3022463090014 kvar=0.355885855296961 phases=1 daily=res_kw_236_pu
new object=load.load_p1rlv1605_1 bus1=p1rlv1605.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1605_2 bus1=p1rlv1605.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv1606_1 bus1=rdt953.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.85924605847597 kvar=2.29253406136846 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv1607_1 bus1=rdt954.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.17627349287978 kvar=1.36018445305303 phases=1 daily=res_kw_162_pu
new object=load.load_p1rlv1608_1 bus1=p1rlv1608.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.76044207508769 kvar=1.07661615511053 phases=1 daily=res_kw_807_pu
new object=load.load_p1rlv1608_2 bus1=p1rlv1608.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.76044207508769 kvar=1.07661615511053 phases=1 daily=res_kw_807_pu
new object=load.load_p1rlv1609_1 bus1=p1rlv1609.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1609_2 bus1=p1rlv1609.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1610_1 bus1=p1rlv1610.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.95201051306891 kvar=1.08616411985142 phases=1 daily=res_kw_1108_pu
new object=load.load_p1rlv1610_2 bus1=p1rlv1610.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.95201051306891 kvar=1.08616411985142 phases=1 daily=res_kw_1108_pu
new object=load.load_p1rlv1611_1 bus1=p1rlv1611.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.25226094212113 kvar=1.01004099232261 phases=1 daily=res_kw_401_pu
new object=load.load_p1rlv1611_2 bus1=p1rlv1611.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.25226094212113 kvar=1.01004099232261 phases=1 daily=res_kw_401_pu
new object=load.load_p1rlv1612_1 bus1=p1rlv1612.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1612_2 bus1=p1rlv1612.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1613_1 bus1=p1rlv1613.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.81761846864421 kvar=1.13504262237156 phases=1 daily=res_kw_843_pu
new object=load.load_p1rlv1613_2 bus1=p1rlv1613.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.81761846864421 kvar=1.13504262237156 phases=1 daily=res_kw_843_pu
new object=load.load_p1rlv1614_1 bus1=p1rlv1614.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1614_2 bus1=p1rlv1614.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1615_1 bus1=p1rlv1615.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1615_2 bus1=p1rlv1615.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1616_1 bus1=p1rlv1616.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv1616_2 bus1=p1rlv1616.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv1617_1 bus1=p1rlv1617.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv1617_2 bus1=p1rlv1617.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv1618_1 bus1=rdt958.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.64294581668558 kvar=1.94096298370704 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv1619_1 bus1=p1rlv1619.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.29462188435566 kvar=1.2961288323966 phases=1 daily=res_kw_689_pu
new object=load.load_p1rlv1619_2 bus1=p1rlv1619.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.29462188435566 kvar=1.2961288323966 phases=1 daily=res_kw_689_pu
new object=load.load_p1rlv1620_1 bus1=p1rlv1620.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.3417384736634 kvar=2.01854815116997 phases=1 daily=res_kw_504_pu
new object=load.load_p1rlv1620_2 bus1=p1rlv1620.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.3417384736634 kvar=2.01854815116997 phases=1 daily=res_kw_504_pu
new object=load.load_p1rlv1621_1 bus1=p1rlv1621.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1621_2 bus1=p1rlv1621.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1622_1 bus1=p1rlv1622.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1622_2 bus1=p1rlv1622.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv1623_1 bus1=p1rlv1623.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.29570397100424 kvar=1.55926927598916 phases=1 daily=res_kw_282_pu
new object=load.load_p1rlv1623_2 bus1=p1rlv1623.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.29570397100424 kvar=1.55926927598916 phases=1 daily=res_kw_282_pu
new object=load.load_p1rlv1624_1 bus1=p1rlv1624.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1624_2 bus1=p1rlv1624.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1625_1 bus1=rdt961.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5602054479359 kvar=1.85347266580511 phases=1 daily=res_kw_561_pu
new object=load.load_p1rlv1626_1 bus1=p1rlv1626.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv1626_2 bus1=p1rlv1626.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv1627_1 bus1=p1rlv1627.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.72725220344979 kvar=1.90672774559954 phases=1 daily=res_kw_822_pu
new object=load.load_p1rlv1627_2 bus1=p1rlv1627.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.72725220344979 kvar=1.90672774559954 phases=1 daily=res_kw_822_pu
new object=load.load_p1rlv1628_1 bus1=p1rlv1628.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv1628_2 bus1=p1rlv1628.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46952195191357 kvar=0.949062068756923 phases=1 daily=res_kw_825_pu
new object=load.load_p1rlv1629_1 bus1=rdt963.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.0976680047511 kvar=2.48353757190997 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv1630_1 bus1=p1rlv1630.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99191711656615 kvar=1.66921240013994 phases=1 daily=res_kw_314_pu
new object=load.load_p1rlv1630_2 bus1=p1rlv1630.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.99191711656615 kvar=1.66921240013994 phases=1 daily=res_kw_314_pu
new object=load.load_p1rlv1631_1 bus1=p1rlv1631.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1631_2 bus1=p1rlv1631.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1632_1 bus1=p1rlv1632.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.36484652284906 kvar=1.30176274600697 phases=1 daily=res_kw_947_pu
new object=load.load_p1rlv1632_2 bus1=p1rlv1632.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.36484652284906 kvar=1.30176274600697 phases=1 daily=res_kw_947_pu
new object=load.load_p1rlv1633_1 bus1=p1rlv1633.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv1633_2 bus1=p1rlv1633.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv1634_1 bus1=p1rlv1634.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1634_2 bus1=p1rlv1634.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1635_1 bus1=p1rlv1635.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv1635_2 bus1=p1rlv1635.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.37413530321478 kvar=0.58237922359024 phases=1 daily=res_kw_1041_pu
new object=load.load_p1rlv1636_1 bus1=p1rlv1636.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.4600377620688 kvar=0.611701942667986 phases=1 daily=res_kw_205_pu
new object=load.load_p1rlv1636_2 bus1=p1rlv1636.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.4600377620688 kvar=0.611701942667986 phases=1 daily=res_kw_205_pu
new object=load.load_p1rlv1637_1 bus1=p1rlv1637.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.87995129704416 kvar=1.58363306656655 phases=1 daily=res_kw_985_pu
new object=load.load_p1rlv1637_2 bus1=p1rlv1637.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.87995129704416 kvar=1.58363306656655 phases=1 daily=res_kw_985_pu
new object=load.load_p1rlv1638_1 bus1=p1rlv1638.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv1638_2 bus1=p1rlv1638.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv1639_1 bus1=p1rlv1639.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv1639_2 bus1=p1rlv1639.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv1640_1 bus1=rdt968.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.90446134305038 kvar=2.22788145301354 phases=1 daily=res_kw_898_pu
new object=load.load_p1rlv1641_1 bus1=rdt969.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.30359852338456 kvar=1.41370950508064 phases=1 daily=res_kw_407_pu
new object=load.load_p1rlv1642_1 bus1=p1rlv1642.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv1642_2 bus1=p1rlv1642.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.72526322148536 kvar=1.01737570115631 phases=1 daily=res_kw_752_pu
new object=load.load_p1rlv1643_1 bus1=p1rlv1643.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv1643_2 bus1=p1rlv1643.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv1644_1 bus1=p1rlv1644.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv1644_2 bus1=p1rlv1644.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv1645_1 bus1=p1rlv1645.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1645_2 bus1=p1rlv1645.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1646_1 bus1=p1rlv1646.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1646_2 bus1=p1rlv1646.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1647_1 bus1=p1rlv1647.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1647_2 bus1=p1rlv1647.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1648_1 bus1=p1rlv1648.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1648_2 bus1=p1rlv1648.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv1649_1 bus1=rdt972.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.22356105035144 kvar=0.988566035388423 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv1650_1 bus1=p1rlv1650.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1650_2 bus1=p1rlv1650.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1651_1 bus1=rdt974.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.83795339458659 kvar=2.15323231022106 phases=1 daily=res_kw_807_pu
new object=load.load_p1rlv1652_1 bus1=p1rlv1652.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.70897744253799 kvar=0.539671531662646 phases=1 daily=res_kw_1138_pu
new object=load.load_p1rlv1652_2 bus1=p1rlv1652.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.70897744253799 kvar=0.539671531662646 phases=1 daily=res_kw_1138_pu
new object=load.load_p1rlv1653_1 bus1=p1rlv1653.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv1653_2 bus1=p1rlv1653.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv1654_1 bus1=rdt976.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.95245377782039 kvar=1.8568532488923 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv1655_1 bus1=p1rlv1655.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1655_2 bus1=p1rlv1655.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv1656_1 bus1=rdt978.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.95985672644599 kvar=2.03475745250593 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv1657_1 bus1=rdt979.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.15492978951849 kvar=1.37460074333337 phases=1 daily=res_kw_944_pu
new object=load.load_p1rlv1658 bus1=rdt980.1.2.3 conn=wye kv=12.47 vminpu=0.8 vmaxpu=1.2 model=1 kw=16.1664890676118 kvar=3.35501361530142 phases=3 daily=com_kw_13135_pu
new object=load.load_p1rlv1659_1 bus1=p1rlv1659.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv1659_2 bus1=p1rlv1659.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv2026_1 bus1=rdt1204.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.17061307488438 kvar=1.78830407698625 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2027_1 bus1=rdt1205.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.24126454643836 kvar=2.33522067719539 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv2028_1 bus1=p1rlv2028.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv2028_2 bus1=p1rlv2028.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13948892445232 kvar=1.02825756313256 phases=1 daily=res_kw_421_pu
new object=load.load_p1rlv2029_1 bus1=p1rlv2029.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.47170658682663 kvar=0.537319738243796 phases=1 daily=res_kw_39_pu
new object=load.load_p1rlv2029_2 bus1=p1rlv2029.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.47170658682663 kvar=0.537319738243796 phases=1 daily=res_kw_39_pu
new object=load.load_p1rlv2030_1 bus1=p1rlv2030.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2030_2 bus1=p1rlv2030.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2031_1 bus1=p1rlv2031.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv2031_2 bus1=p1rlv2031.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.98982493641607 kvar=0.298316450227976 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv2032 bus1=rdt1207.1.2.3 conn=wye kv=12.47 vminpu=0.8 vmaxpu=1.2 model=1 kw=144.550517965093 kvar=6.10924687753502 phases=3 daily=com_kw_14536_pu
new object=load.load_p1rlv2033_1 bus1=p1rlv2033.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2033_2 bus1=p1rlv2033.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2034_1 bus1=rdt1209.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.1044638849618 kvar=2.11185766943299 phases=1 daily=res_kw_1160_pu
new object=load.load_p1rlv2035_1 bus1=rdt1210.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.62761728859517 kvar=2.67767788697907 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv2036_1 bus1=p1rlv2036.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv2036_2 bus1=p1rlv2036.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv2037_1 bus1=p1rlv2037.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.18843875565578 kvar=1.09799182960073 phases=1 daily=res_kw_450_pu
new object=load.load_p1rlv2037_2 bus1=p1rlv2037.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.18843875565578 kvar=1.09799182960073 phases=1 daily=res_kw_450_pu
new object=load.load_p1rlv2038_1 bus1=p1rlv2038.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.7216154611373 kvar=1.75360392303177 phases=1 daily=res_kw_1013_pu
new object=load.load_p1rlv2038_2 bus1=p1rlv2038.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.7216154611373 kvar=1.75360392303177 phases=1 daily=res_kw_1013_pu
new object=load.load_p1rlv2039_1 bus1=p1rlv2039.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv2039_2 bus1=p1rlv2039.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.80297447188794 kvar=1.14626703068423 phases=1 daily=res_kw_263_pu
new object=load.load_p1rlv2040_1 bus1=p1rlv2040.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv2040_2 bus1=p1rlv2040.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.7231356066656 kvar=1.5038194991101 phases=1 daily=res_kw_1228_pu
new object=load.load_p1rlv2041_1 bus1=p1rlv2041.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2041_2 bus1=p1rlv2041.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2042_1 bus1=p1rlv2042.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.70897744253799 kvar=0.539671531662646 phases=1 daily=res_kw_1138_pu
new object=load.load_p1rlv2042_2 bus1=p1rlv2042.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.70897744253799 kvar=0.539671531662646 phases=1 daily=res_kw_1138_pu
new object=load.load_p1rlv2043_1 bus1=p1rlv2043.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2043_2 bus1=p1rlv2043.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2044_1 bus1=rdt1216.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.95359744067447 kvar=0.567014789950127 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv2045_1 bus1=p1rlv2045.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.76044207508769 kvar=1.07661615511053 phases=1 daily=res_kw_807_pu
new object=load.load_p1rlv2045_2 bus1=p1rlv2045.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.76044207508769 kvar=1.07661615511053 phases=1 daily=res_kw_807_pu
new object=load.load_p1rlv2046_1 bus1=p1rlv2046.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2046_2 bus1=p1rlv2046.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2047_1 bus1=p1rlv2047.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv2047_2 bus1=p1rlv2047.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv2048_1 bus1=p1rlv2048.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2048_2 bus1=p1rlv2048.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2049_1 bus1=p1rlv2049.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9017450803122 kvar=1.29243952981422 phases=1 daily=res_kw_225_pu
new object=load.load_p1rlv2049_2 bus1=p1rlv2049.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9017450803122 kvar=1.29243952981422 phases=1 daily=res_kw_225_pu
new object=load.load_p1rlv2050_1 bus1=rdt1221.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.17878716272213 kvar=0.596632900455952 phases=1 daily=res_kw_1070_pu
new object=load.load_p1rlv2051_1 bus1=p1rlv2051.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv2051_2 bus1=p1rlv2051.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv2052_1 bus1=p1rlv2052.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv2052_2 bus1=p1rlv2052.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.86189835843304 kvar=0.733758999374106 phases=1 daily=res_kw_141_pu
new object=load.load_p1rlv2053_1 bus1=rdt1223.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.00782897127927 kvar=3.1228744350665 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2054_1 bus1=p1rlv2054.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2054_2 bus1=p1rlv2054.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2055_1 bus1=p1rlv2055.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv2055_2 bus1=p1rlv2055.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv2056_1 bus1=p1rlv2056.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv2056_2 bus1=p1rlv2056.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv2057_1 bus1=p1rlv2057.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78082942784315 kvar=0.649948332423378 phases=1 daily=res_kw_416_pu
new object=load.load_p1rlv2057_2 bus1=p1rlv2057.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78082942784315 kvar=0.649948332423378 phases=1 daily=res_kw_416_pu
new object=load.load_p1rlv2058_1 bus1=p1rlv2058.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13610036736273 kvar=1.45211876097014 phases=1 daily=res_kw_362_pu
new object=load.load_p1rlv2058_2 bus1=p1rlv2058.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.13610036736273 kvar=1.45211876097014 phases=1 daily=res_kw_362_pu
new object=load.load_p1rlv2059_1 bus1=p1rlv2059.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2059_2 bus1=p1rlv2059.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2060_1 bus1=rdt1228.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5602054479359 kvar=1.85347266580511 phases=1 daily=res_kw_561_pu
new object=load.load_p1rlv2061_1 bus1=p1rlv2061.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv2061_2 bus1=p1rlv2061.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv2062_1 bus1=p1rlv2062.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.75692997344299 kvar=1.23179261011451 phases=1 daily=res_kw_339_pu
new object=load.load_p1rlv2062_2 bus1=p1rlv2062.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.75692997344299 kvar=1.23179261011451 phases=1 daily=res_kw_339_pu
new object=load.load_p1rlv2063_1 bus1=p1rlv2063.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2063_2 bus1=p1rlv2063.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2064_1 bus1=p1rlv2064.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.90602272835756 kvar=0.857802035276763 phases=1 daily=res_kw_278_pu
new object=load.load_p1rlv2064_2 bus1=p1rlv2064.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.90602272835756 kvar=0.857802035276763 phases=1 daily=res_kw_278_pu
new object=load.load_p1rlv2065_1 bus1=rdt1231.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.4230860244597 kvar=1.68586095599 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2066_1 bus1=rdt1232.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.95245377782039 kvar=1.8568532488923 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv2067_1 bus1=p1rlv2067.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv2067_2 bus1=p1rlv2067.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.88085891627789 kvar=0.283507394975064 phases=1 daily=res_kw_1036_pu
new object=load.load_p1rlv2068_1 bus1=rdt1234.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.0976680047511 kvar=2.48353757190997 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2069_1 bus1=rdt1235.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.95611441539247 kvar=2.27008524474313 phases=1 daily=res_kw_843_pu
new object=load.load_p1rlv2070_1 bus1=rdt1236.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.07220610053738 kvar=1.71560407055353 phases=1 daily=res_kw_278_pu
new object=load.load_p1rlv2071_1 bus1=rdt1237.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.95985672644599 kvar=2.03475745250593 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2072_1 bus1=p1rlv2072.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2072_2 bus1=p1rlv2072.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2073_1 bus1=p1rlv2073.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2073_2 bus1=p1rlv2073.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2074_1 bus1=p1rlv2074.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.4896365820992 kvar=1.54350384896525 phases=1 daily=res_kw_206_pu
new object=load.load_p1rlv2074_2 bus1=p1rlv2074.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.4896365820992 kvar=1.54350384896525 phases=1 daily=res_kw_206_pu
new object=load.load_p1rlv2075_1 bus1=rdt1241.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.83219390986094 kvar=2.00731534311648 phases=1 daily=res_kw_670_pu
new object=load.load_p1rlv2076_1 bus1=p1rlv2076.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv2076_2 bus1=p1rlv2076.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv2077_1 bus1=p1rlv2077.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2077_2 bus1=p1rlv2077.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv2078_1 bus1=rdt1242.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.17061307488438 kvar=1.78830407698625 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2079_1 bus1=p1rlv2079.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.0430692866533 kvar=1.643489041439 phases=1 daily=res_kw_740_pu
new object=load.load_p1rlv2079_2 bus1=p1rlv2079.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.0430692866533 kvar=1.643489041439 phases=1 daily=res_kw_740_pu
new object=load.load_p1rlv2080_1 bus1=p1rlv2080.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2080_2 bus1=p1rlv2080.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2081_1 bus1=rdt1244.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.0976680047511 kvar=2.48353757190997 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2082_1 bus1=rdt1245.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.10804119086885 kvar=1.07463947648759 phases=1 daily=res_kw_39_pu
new object=load.load_p1rlv2083_1 bus1=p1rlv2083.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2083_2 bus1=p1rlv2083.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2084_1 bus1=p1rlv2084.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.47420581435027 kvar=1.42655615644843 phases=1 daily=res_kw_616_pu
new object=load.load_p1rlv2084_2 bus1=p1rlv2084.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.47420581435027 kvar=1.42655615644843 phases=1 daily=res_kw_616_pu
new object=load.load_p1rlv2085_1 bus1=p1rlv2085.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv2085_2 bus1=p1rlv2085.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv2086_1 bus1=p1rlv2086.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2086_2 bus1=p1rlv2086.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv2087_1 bus1=rdt1249.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.95985672644599 kvar=2.03475745250593 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2088_1 bus1=p1rlv2088.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv2088_2 bus1=p1rlv2088.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv2089_1 bus1=p1rlv2089.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv2089_2 bus1=p1rlv2089.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv2090_1 bus1=p1rlv2090.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.21029801565203 kvar=1.06923663003939 phases=1 daily=res_kw_894_pu
new object=load.load_p1rlv2090_2 bus1=p1rlv2090.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.21029801565203 kvar=1.06923663003939 phases=1 daily=res_kw_894_pu
new object=load.load_p1rlv2091_1 bus1=rdt1252.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=8.00782897127927 kvar=3.1228744350665 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2092_1 bus1=rdt1253.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.95955656033296 kvar=1.09712102949094 phases=1 daily=res_kw_1148_pu
new object=load.load_p1rlv2093_1 bus1=p1rlv2093.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2093_2 bus1=p1rlv2093.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv2094_1 bus1=p1rlv2094.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv2094_2 bus1=p1rlv2094.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv2095_1 bus1=rdt1256.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.95985672644599 kvar=2.03475745250593 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2096_1 bus1=rdt1257.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.0976680047511 kvar=2.48353757190997 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2097_1 bus1=p1rlv2097.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.72725220344979 kvar=1.90672774559954 phases=1 daily=res_kw_822_pu
new object=load.load_p1rlv2097_2 bus1=p1rlv2097.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.72725220344979 kvar=1.90672774559954 phases=1 daily=res_kw_822_pu
new object=load.load_p1rlv2098_1 bus1=rdt1259.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.17061307488438 kvar=1.78830407698625 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv2099_1 bus1=p1rlv2099.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2099_2 bus1=p1rlv2099.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv2100_1 bus1=p1rlv2100.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv2100_2 bus1=p1rlv2100.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.30849431606258 kvar=0.796977339132914 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv2101_1 bus1=p1rlv2101.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2101_2 bus1=p1rlv2101.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv2102_1 bus1=rdt1261.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.24126454643836 kvar=2.33522067719539 phases=1 daily=res_kw_627_pu
new object=load.load_p1rlv2103_1 bus1=p1rlv2103.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2103_2 bus1=p1rlv2103.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv2104_1 bus1=p1rlv2104.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2104_2 bus1=p1rlv2104.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv2105_1 bus1=p1rlv2105.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2105_2 bus1=p1rlv2105.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.8861141847383 kvar=1.24176878595498 phases=1 daily=res_kw_549_pu
new object=load.load_p1rlv2351_1 bus1=p1rlv2351.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2351_2 bus1=p1rlv2351.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv2352_1 bus1=p1rlv2352.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.00439813354583 kvar=1.69869126644335 phases=1 daily=res_kw_101_pu
new object=load.load_p1rlv2352_2 bus1=p1rlv2352.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.00439813354583 kvar=1.69869126644335 phases=1 daily=res_kw_101_pu
new object=load.load_p1rlv2353_1 bus1=rdt1420.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.62761728859517 kvar=2.67767788697907 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv2354_1 bus1=p1rlv2354.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv2354_2 bus1=p1rlv2354.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv2355_1 bus1=p1rlv2355.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2355_2 bus1=p1rlv2355.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv2356_1 bus1=rdt1422.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.6765506327655 kvar=1.88262586152951 phases=1 daily=res_kw_852_pu
new object=load.load_p1rlv2357_1 bus1=p1rlv2357.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.03492781959892 kvar=0.550817229098897 phases=1 daily=res_kw_1112_pu
new object=load.load_p1rlv2357_2 bus1=p1rlv2357.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.03492781959892 kvar=0.550817229098897 phases=1 daily=res_kw_1112_pu
new object=load.load_p1rlv2358_1 bus1=p1rlv2358.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv2358_2 bus1=p1rlv2358.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.1376631749205 kvar=0.621803346602117 phases=1 daily=res_kw_93_pu
new object=load.load_p1rlv2359_1 bus1=rdt1424.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=9.64294581668558 kvar=1.94096298370704 phases=1 daily=res_kw_280_pu
new object=load.load_p1rlv3434_1 bus1=p1rlv3434.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3434_2 bus1=p1rlv3434.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.68440202534425 kvar=1.44514913971559 phases=1 daily=res_kw_1258_pu
new object=load.load_p1rlv3435_1 bus1=p1rlv3435.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3435_2 bus1=p1rlv3435.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3436_1 bus1=p1rlv3436.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv3436_2 bus1=p1rlv3436.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.37016102592351 kvar=1.06545499064179 phases=1 daily=res_kw_1037_pu
new object=load.load_p1rlv3437_1 bus1=p1rlv3437.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.47170658682663 kvar=0.537319738243796 phases=1 daily=res_kw_39_pu
new object=load.load_p1rlv3437_2 bus1=p1rlv3437.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.47170658682663 kvar=0.537319738243796 phases=1 daily=res_kw_39_pu
new object=load.load_p1rlv3438_1 bus1=p1rlv3438.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78082942784315 kvar=0.649948332423378 phases=1 daily=res_kw_416_pu
new object=load.load_p1rlv3438_2 bus1=p1rlv3438.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78082942784315 kvar=0.649948332423378 phases=1 daily=res_kw_416_pu
new object=load.load_p1rlv3439_1 bus1=p1rlv3439.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3439_2 bus1=p1rlv3439.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3440_1 bus1=p1rlv3440.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3440_2 bus1=p1rlv3440.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3441_1 bus1=p1rlv3441.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3441_2 bus1=p1rlv3441.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3442_1 bus1=p1rlv3442.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.88940261199493 kvar=1.05592883471649 phases=1 daily=res_kw_1160_pu
new object=load.load_p1rlv3442_2 bus1=p1rlv3442.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.88940261199493 kvar=1.05592883471649 phases=1 daily=res_kw_1160_pu
new object=load.load_p1rlv3443_1 bus1=p1rlv3443.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.05021933237583 kvar=0.706854752540318 phases=1 daily=res_kw_407_pu
new object=load.load_p1rlv3443_2 bus1=p1rlv3443.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.05021933237583 kvar=0.706854752540318 phases=1 daily=res_kw_407_pu
new object=load.load_p1rlv3444_1 bus1=p1rlv3444.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3444_2 bus1=p1rlv3444.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.78815623948431 kvar=1.21102967549611 phases=1 daily=res_kw_842_pu
new object=load.load_p1rlv3445_1 bus1=p1rlv3445.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3445_2 bus1=p1rlv3445.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3446_1 bus1=p1rlv3446.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3446_2 bus1=p1rlv3446.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3447_1 bus1=p1rlv3447.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv3447_2 bus1=p1rlv3447.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.4402285312139 kvar=0.934227388367793 phases=1 daily=res_kw_409_pu
new object=load.load_p1rlv3448_1 bus1=p1rlv3448.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3448_2 bus1=p1rlv3448.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=7.08853008360088 kvar=2.61344763196007 phases=1 daily=res_kw_267_pu
new object=load.load_p1rlv3449_1 bus1=p1rlv3449.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv3449_2 bus1=p1rlv3449.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.28698792317241 kvar=0.912918656895422 phases=1 daily=res_kw_75_pu
new object=load.load_p1rlv3450_1 bus1=p1rlv3450.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3450_2 bus1=p1rlv3450.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3451_1 bus1=p1rlv3451.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3451_2 bus1=p1rlv3451.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3452_1 bus1=p1rlv3452.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.94705363870501 kvar=1.23327513288133 phases=1 daily=res_kw_245_pu
new object=load.load_p1rlv3452_2 bus1=p1rlv3452.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.94705363870501 kvar=1.23327513288133 phases=1 daily=res_kw_245_pu
new object=load.load_p1rlv3453_1 bus1=p1rlv3453.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.70897744253799 kvar=0.539671531662646 phases=1 daily=res_kw_1138_pu
new object=load.load_p1rlv3453_2 bus1=p1rlv3453.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.70897744253799 kvar=0.539671531662646 phases=1 daily=res_kw_1138_pu
new object=load.load_p1rlv3454_1 bus1=p1rlv3454.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3454_2 bus1=p1rlv3454.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.87487157501277 kvar=1.56143721753325 phases=1 daily=res_kw_517_pu
new object=load.load_p1rlv3455_1 bus1=p1rlv3455.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv3455_2 bus1=p1rlv3455.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.67534636933963 kvar=1.23898522609058 phases=1 daily=res_kw_1186_pu
new object=load.load_p1rlv3456_1 bus1=p1rlv3456.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3456_2 bus1=p1rlv3456.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.62415218411825 kvar=0.842930477995002 phases=1 daily=res_kw_33_pu
new object=load.load_p1rlv3457_1 bus1=p1rlv3457.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv3457_2 bus1=p1rlv3457.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv3458_1 bus1=p1rlv3458.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv3458_2 bus1=p1rlv3458.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.47196545449904 kvar=1.09924699871443 phases=1 daily=res_kw_1157_pu
new object=load.load_p1rlv3459_1 bus1=p1rlv3459.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.67462996503928 kvar=0.594727774010976 phases=1 daily=res_kw_1276_pu
new object=load.load_p1rlv3459_2 bus1=p1rlv3459.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.67462996503928 kvar=0.594727774010976 phases=1 daily=res_kw_1276_pu
new object=load.load_p1rlv3460_1 bus1=p1rlv3460.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.4600377620688 kvar=0.611701942667986 phases=1 daily=res_kw_205_pu
new object=load.load_p1rlv3460_2 bus1=p1rlv3460.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.4600377620688 kvar=0.611701942667986 phases=1 daily=res_kw_205_pu
new object=load.load_p1rlv3461_1 bus1=p1rlv3461.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3461_2 bus1=p1rlv3461.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3462_1 bus1=p1rlv3462.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3462_2 bus1=p1rlv3462.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.43672957952679 kvar=1.24884709648996 phases=1 daily=res_kw_454_pu
new object=load.load_p1rlv3463_1 bus1=p1rlv3463.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv3463_2 bus1=p1rlv3463.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.44685819142238 kvar=1.14111973908183 phases=1 daily=res_kw_250_pu
new object=load.load_p1rlv3464_1 bus1=p1rlv3464.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3464_2 bus1=p1rlv3464.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.62971403926286 kvar=1.2034402112399 phases=1 daily=res_kw_203_pu
new object=load.load_p1rlv3465_1 bus1=rdt2040.2 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.0849317502279 kvar=3.16726613313309 phases=1 daily=res_kw_985_pu
new object=load.load_p1rlv3466_1 bus1=p1rlv3466.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv3466_2 bus1=p1rlv3466.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.65866350298929 kvar=1.33883894348954 phases=1 daily=res_kw_182_pu
new object=load.load_p1rlv3467_1 bus1=p1rlv3467.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.18940465051843 kvar=0.728104075725195 phases=1 daily=res_kw_1042_pu
new object=load.load_p1rlv3467_2 bus1=p1rlv3467.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.18940465051843 kvar=0.728104075725195 phases=1 daily=res_kw_1042_pu
new object=load.load_p1rlv3468_1 bus1=p1rlv3468.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3468_2 bus1=p1rlv3468.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3469_1 bus1=p1rlv3469.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.35941016099121 kvar=0.770334632830712 phases=1 daily=res_kw_470_pu
new object=load.load_p1rlv3469_2 bus1=p1rlv3469.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.35941016099121 kvar=0.770334632830712 phases=1 daily=res_kw_470_pu
new object=load.load_p1rlv3470_1 bus1=p1rlv3470.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3470_2 bus1=p1rlv3470.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3471_1 bus1=p1rlv3471.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.69133246771406 kvar=0.897576572148978 phases=1 daily=res_kw_63_pu
new object=load.load_p1rlv3471_2 bus1=p1rlv3471.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.69133246771406 kvar=0.897576572148978 phases=1 daily=res_kw_63_pu
new object=load.load_p1rlv3472_1 bus1=p1rlv3472.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3472_2 bus1=p1rlv3472.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.60502103018983 kvar=1.00075093718762 phases=1 daily=res_kw_24_pu
new object=load.load_p1rlv3473_1 bus1=rdt2043.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.53994325647184 kvar=0.889784995374263 phases=1 daily=res_kw_184_pu
new object=load.load_p1rlv3474_1 bus1=p1rlv3474.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3474_2 bus1=p1rlv3474.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.46975502086 kvar=0.894152038493125 phases=1 daily=res_kw_4_pu
new object=load.load_p1rlv3475_1 bus1=p1rlv3475.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.51378272638731 kvar=0.792778272489276 phases=1 daily=res_kw_621_pu
new object=load.load_p1rlv3475_2 bus1=p1rlv3475.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.51378272638731 kvar=0.792778272489276 phases=1 daily=res_kw_621_pu
new object=load.load_p1rlv3476_1 bus1=p1rlv3476.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv3476_2 bus1=p1rlv3476.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.9168036443876 kvar=0.114995182522314 phases=1 daily=res_kw_1094_pu
new object=load.load_p1rlv3477_1 bus1=p1rlv3477.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.59381470960146 kvar=0.926736332902557 phases=1 daily=res_kw_561_pu
new object=load.load_p1rlv3477_2 bus1=p1rlv3477.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.59381470960146 kvar=0.926736332902557 phases=1 daily=res_kw_561_pu
new object=load.load_p1rlv3572_1 bus1=p1rlv3572.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3572_2 bus1=p1rlv3572.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3573_1 bus1=p1rlv3573.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3573_2 bus1=p1rlv3573.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.07594874218897 kvar=0.494283017694212 phases=1 daily=res_kw_366_pu
new object=load.load_p1rlv3574_1 bus1=p1rlv3574.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.31515352747609 kvar=1.15006904600089 phases=1 daily=res_kw_305_pu
new object=load.load_p1rlv3574_2 bus1=p1rlv3574.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.31515352747609 kvar=1.15006904600089 phases=1 daily=res_kw_305_pu
new object=load.load_p1rlv3575_1 bus1=p1rlv3575.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.79327171435825 kvar=0.413748663436816 phases=1 daily=res_kw_931_pu
new object=load.load_p1rlv3575_2 bus1=p1rlv3575.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=1.79327171435825 kvar=0.413748663436816 phases=1 daily=res_kw_931_pu
new object=load.load_p1rlv3576_1 bus1=rdt2103.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=6.83735089604651 kvar=1.59395467826583 phases=1 daily=res_kw_626_pu
new object=load.load_p1rlv3577_1 bus1=rdt2104.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=5.57602136558422 kvar=1.37666389906308 phases=1 daily=res_kw_19_pu
new object=load.load_p1rlv3578_1 bus1=rdt2105.1 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.0849317502279 kvar=3.16726613313309 phases=1 daily=res_kw_985_pu
new object=load.load_p1rlv3579_1 bus1=p1rlv3579.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.89727813987963 kvar=1.07935806480769 phases=1 daily=res_kw_645_pu
new object=load.load_p1rlv3579_2 bus1=p1rlv3579.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.89727813987963 kvar=1.07935806480769 phases=1 daily=res_kw_645_pu
new object=load.load_p1rlv3580_1 bus1=p1rlv3580.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv3580_2 bus1=p1rlv3580.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=3.36419092077121 kvar=0.928426624446149 phases=1 daily=res_kw_523_pu
new object=load.load_p1rlv3581_1 bus1=p1rlv3581.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3581_2 bus1=p1rlv3581.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=10.3756289077809 kvar=4.61648622433044 phases=1 daily=res_kw_1267_pu
new object=load.load_p1rlv3582_1 bus1=p1rlv3582.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3582_2 bus1=p1rlv3582.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=2.40000228705824 kvar=1.01737872625297 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv3583_1 bus1=p1rlv3583.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv3583_2 bus1=p1rlv3583.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=11.5199136457667 kvar=1.86562044637439 phases=1 daily=res_kw_754_pu
new object=load.load_p1rlv3584_1 bus1=rdt2108.3 conn=wye kv=7.2 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.95985672644599 kvar=2.03475745250593 phases=1 daily=res_kw_1205_pu
new object=load.load_p1rlv6094_1 bus1=p1rlv6094.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.87995129704416 kvar=1.58363306656655 phases=1 daily=res_kw_985_pu
new object=load.load_p1rlv6094_2 bus1=p1rlv6094.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.87995129704416 kvar=1.58363306656655 phases=1 daily=res_kw_985_pu
new object=load.load_p1rlv6095_1 bus1=p1rlv6095.1 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.17003862936728 kvar=1.06533440903586 phases=1 daily=com_kw_15086_pu
new object=load.load_p1rlv6095_2 bus1=p1rlv6095.2 conn=wye kv=0.12 vminpu=0.8 vmaxpu=1.2 model=1 kw=4.17003862936728 kvar=1.06533440903586 phases=1 daily=com_kw_15086_pu


!!!buscoords.dss
makebuslist
setbusxy bus=rdt1262_dash_rhs2_1247x x=-79.5308659548269 y=36.1794326330672
setbusxy bus=rdt329 x=-79.5314102645701 y=36.2293076542675
setbusxy bus=rdt329lv x=-79.5314033519552 y=36.2292658435258
setbusxy bus=rdt330 x=-79.5313278426178 y=36.2297336807909
setbusxy bus=rdt330lv x=-79.5313347552248 y=36.2297754915338
setbusxy bus=rdt869 x=-79.5485043832916 y=36.223482509653
setbusxy bus=rdt869lv x=-79.5484615292346 y=36.2234539333303
setbusxy bus=rdt873 x=-79.5489884111579 y=36.2212296654035
setbusxy bus=rdt873lv x=-79.5489474430966 y=36.2212033742712
setbusxy bus=rdt874 x=-79.5504668402593 y=36.2206278614903
setbusxy bus=rdt874lv x=-79.550473762462 y=36.2206696714022
setbusxy bus=rdt875 x=-79.5508363894388 y=36.2204971172618
setbusxy bus=rdt875lv x=-79.5508433118297 y=36.2205389271574
setbusxy bus=rdt878 x=-79.5541553357767 y=36.22151086388
setbusxy bus=rdt878lv x=-79.554162260012 y=36.2215526736186
setbusxy bus=rdt881 x=-79.5557503353876 y=36.2197081101333
setbusxy bus=rdt881lv x=-79.5557913050438 y=36.2197343989758
setbusxy bus=rdt882 x=-79.539803847791 y=36.2214898157167
setbusxy bus=rdt882lv x=-79.5398107643555 y=36.2215316261122
setbusxy bus=rdt883 x=-79.5390560797721 y=36.2214322656772
setbusxy bus=rdt883lv x=-79.5390491636178 y=36.2213904552469
setbusxy bus=rdt884 x=-79.5371419063355 y=36.2234405343176
setbusxy bus=rdt884lv x=-79.5371488216131 y=36.2234823448253
setbusxy bus=rdt885 x=-79.5373592018298 y=36.2241339763727
setbusxy bus=rdt885lv x=-79.5373522863945 y=36.2240921658777
setbusxy bus=rdt886 x=-79.5381569969438 y=36.2255049489357
setbusxy bus=rdt886lv x=-79.5381500809868 y=36.2254631384836
setbusxy bus=rdt889 x=-79.5354791776619 y=36.22072479258
setbusxy bus=rdt889lv x=-79.5354860918621 y=36.2207666031765
setbusxy bus=rdt890 x=-79.536268730124 y=36.2208987030395
setbusxy bus=rdt890lv x=-79.5362756447582 y=36.2209405135991
setbusxy bus=rdt891 x=-79.5360842051379 y=36.2209091439114
setbusxy bus=rdt891lv x=-79.5360772906082 y=36.2208673333429
setbusxy bus=rdt893 x=-79.5344675003075 y=36.2205017182849
setbusxy bus=rdt893lv x=-79.5344605866701 y=36.2204599076407
setbusxy bus=rdt895 x=-79.5335418182159 y=36.2192255622571
setbusxy bus=rdt895lv x=-79.5335856613889 y=36.2192531223308
setbusxy bus=rdt896 x=-79.5334847135518 y=36.2197617706953
setbusxy bus=rdt896lv x=-79.5335342872113 y=36.21974834064
setbusxy bus=rdt897 x=-79.5324090232826 y=36.2201722719556
setbusxy bus=rdt897lv x=-79.5323670299963 y=36.2201974774405
setbusxy bus=rdt898 x=-79.5317861506825 y=36.2201646297783
setbusxy bus=rdt898lv x=-79.5317441572081 y=36.22018983504
setbusxy bus=rdt901 x=-79.5324694503528 y=36.2164809546888
setbusxy bus=rdt901lv x=-79.5324179130826 y=36.2164976230495
setbusxy bus=rdt902 x=-79.5312617436061 y=36.216451396374
setbusxy bus=rdt902lv x=-79.5313055844335 y=36.2164789571013
setbusxy bus=rdt903 x=-79.5303933999851 y=36.2164582259972
setbusxy bus=rdt903lv x=-79.5303864888053 y=36.2164164151481
setbusxy bus=rdt905 x=-79.531539815926 y=36.2146423143212
setbusxy bus=rdt905lv x=-79.5315329042597 y=36.2146005035158
setbusxy bus=rdt906 x=-79.5310552546852 y=36.2164145522731
setbusxy bus=rdt906lv x=-79.5311048265922 y=36.2164011231783
setbusxy bus=rdt907 x=-79.5305764088127 y=36.2163736742198
setbusxy bus=rdt907lv x=-79.530583320091 y=36.2164154850604
setbusxy bus=rdt908 x=-79.5331951546227 y=36.2164592262262
setbusxy bus=rdt908lv x=-79.5331748846686 y=36.2164167270833
setbusxy bus=rdt909 x=-79.5337839691037 y=36.2157939611473
setbusxy bus=rdt909lv x=-79.5338364622859 y=36.2158128023416
setbusxy bus=rdt910 x=-79.529808233159 y=36.2201253553105
setbusxy bus=rdt910lv x=-79.5298151442871 y=36.2201671661683
setbusxy bus=rdt911 x=-79.529938682191 y=36.2201339897201
setbusxy bus=rdt911lv x=-79.5299455933894 y=36.2201758005719
setbusxy bus=rdt913 x=-79.52930276892 y=36.221573472614
setbusxy bus=rdt913lv x=-79.5292444894286 y=36.2215734159677
setbusxy bus=rdt917 x=-79.5285626792716 y=36.2223877194861
setbusxy bus=rdt917lv x=-79.5285206835885 y=36.2224129235559
setbusxy bus=rdt918 x=-79.5238067452607 y=36.2123565803733
setbusxy bus=rdt918lv x=-79.5237998378843 y=36.2123147692051
setbusxy bus=rdt922 x=-79.5273849202978 y=36.2072172085068
setbusxy bus=rdt922lv x=-79.5273780113657 y=36.207175397477
setbusxy bus=rdt923 x=-79.528041718391 y=36.2073728730704
setbusxy bus=rdt923lv x=-79.5280486276913 y=36.2074146840691
setbusxy bus=rdt924 x=-79.5313093579539 y=36.211748047265
setbusxy bus=rdt924lv x=-79.5312673689263 y=36.2117732524935
setbusxy bus=rdt925 x=-79.5315903351021 y=36.210932216804
setbusxy bus=rdt925lv x=-79.5315972465447 y=36.2109740276243
setbusxy bus=rdt927 x=-79.5308138597623 y=36.2124157813998
setbusxy bus=rdt927lv x=-79.5308069486382 y=36.2123739705507
setbusxy bus=rdt929 x=-79.5314140328708 y=36.2125585967451
setbusxy bus=rdt929lv x=-79.5313564432058 y=36.2125502965224
setbusxy bus=rdt933 x=-79.5349823544619 y=36.2122347974286
setbusxy bus=rdt933lv x=-79.5349403663021 y=36.2122600039654
setbusxy bus=rdt934 x=-79.5333424823904 y=36.2138141165688
setbusxy bus=rdt934lv x=-79.5333331384425 y=36.2138584648579
setbusxy bus=rdt935 x=-79.5330005019408 y=36.2134140501497
setbusxy bus=rdt935lv x=-79.5329896821437 y=36.2133674400302
setbusxy bus=rdt936 x=-79.5534090516287 y=36.2146354287451
setbusxy bus=rdt936lv x=-79.5533600404864 y=36.2146207120572
setbusxy bus=rdt937 x=-79.5495658246373 y=36.2103761977463
setbusxy bus=rdt937lv x=-79.5495727456437 y=36.2104180077485
setbusxy bus=rdt938 x=-79.5577814797571 y=36.2149547763768
setbusxy bus=rdt938lv x=-79.5577835034734 y=36.2149902566949
setbusxy bus=rdt939 x=-79.5579805775018 y=36.2149492221227
setbusxy bus=rdt939lv x=-79.5579875033226 y=36.2149910317173
setbusxy bus=rdt943 x=-79.5560428128048 y=36.2102201520487
setbusxy bus=rdt943lv x=-79.5560497372601 y=36.2102619617548
setbusxy bus=rdt944 x=-79.5550879420053 y=36.2089803273576
setbusxy bus=rdt944lv x=-79.5550469780774 y=36.2089540383604
setbusxy bus=rdt946 x=-79.5547682378937 y=36.2085697459098
setbusxy bus=rdt946lv x=-79.5547613142411 y=36.2085279361369
setbusxy bus=rdt947 x=-79.5544243493025 y=36.2081001722305
setbusxy bus=rdt947lv x=-79.5544312727452 y=36.2081419820209
setbusxy bus=rdt948 x=-79.5536210832975 y=36.2076915249064
setbusxy bus=rdt948lv x=-79.5535801205347 y=36.2076652354277
setbusxy bus=rdt950 x=-79.5481503800463 y=36.2081143596499
setbusxy bus=rdt950lv x=-79.548157300139 y=36.2081561697276
setbusxy bus=rdt951 x=-79.5458278686534 y=36.2083143439339
setbusxy bus=rdt951lv x=-79.5457788629411 y=36.2082996242469
setbusxy bus=rdt952 x=-79.5525783598268 y=36.2057227143892
setbusxy bus=rdt952lv x=-79.5526273653186 y=36.2057374312894
setbusxy bus=rdt955 x=-79.5522361326559 y=36.2052533811866
setbusxy bus=rdt955lv x=-79.5521941536302 y=36.2052785940182
setbusxy bus=rdt956 x=-79.5517698741681 y=36.2046751787029
setbusxy bus=rdt956lv x=-79.5517629523886 y=36.2046333687739
setbusxy bus=rdt957 x=-79.5511875145129 y=36.2038691634042
setbusxy bus=rdt957lv x=-79.5511852849723 y=36.2039096811435
setbusxy bus=rdt959 x=-79.5496738171169 y=36.2019273358662
setbusxy bus=rdt959lv x=-79.5496668966482 y=36.2018855258281
setbusxy bus=rdt960 x=-79.5497933129477 y=36.2020820349764
setbusxy bus=rdt960lv x=-79.5497863924045 y=36.2020402249445
setbusxy bus=rdt962 x=-79.5469853814381 y=36.1977242367085
setbusxy bus=rdt962lv x=-79.5469923001852 y=36.1977660468891
setbusxy bus=rdt964 x=-79.5472547117886 y=36.1981962741416
setbusxy bus=rdt964lv x=-79.5472616307124 y=36.1982380843076
setbusxy bus=rdt965 x=-79.5477944810806 y=36.1991483146193
setbusxy bus=rdt965lv x=-79.5477525040125 y=36.1991735259592
setbusxy bus=rdt966 x=-79.5480628882486 y=36.1996033702877
setbusxy bus=rdt966lv x=-79.5480698077019 y=36.19964518041
setbusxy bus=rdt967 x=-79.548236258727 y=36.1999186990806
setbusxy bus=rdt967lv x=-79.5482852597626 y=36.1999334176726
setbusxy bus=rdt970 x=-79.5502665013635 y=36.1992543973877
setbusxy bus=rdt970lv x=-79.5502169433749 y=36.1992678347806
setbusxy bus=rdt971 x=-79.5487425621959 y=36.1977973564828
setbusxy bus=rdt971lv x=-79.5487915620247 y=36.1978120748446
setbusxy bus=rdt973 x=-79.5511181860325 y=36.1977890267926
setbusxy bus=rdt973lv x=-79.5511112650809 y=36.1977472168009
setbusxy bus=rdt975 x=-79.5500871095271 y=36.1969172871979
setbusxy bus=rdt975lv x=-79.5500381099893 y=36.1969025693716
setbusxy bus=rdt977 x=-79.5476447438179 y=36.1977620273299
setbusxy bus=rdt977lv x=-79.5476354101261 y=36.1978063770788
setbusxy bus=rdt981 x=-79.54130504653 y=36.1989327136532
setbusxy bus=rdt981lv x=-79.5412539408 y=36.1989415076976
setbusxy bus=rdt1206 x=-79.5669894173866 y=36.2018535623565
setbusxy bus=rdt1206lv x=-79.5669800939939 y=36.2018979138199
setbusxy bus=rdt1208 x=-79.567850316569 y=36.2035527279411
setbusxy bus=rdt1208lv x=-79.5679048465682 y=36.2035442540962
setbusxy bus=rdt1211 x=-79.5663706186246 y=36.203670060485
setbusxy bus=rdt1211lv x=-79.5663636891181 y=36.2036282512212
setbusxy bus=rdt1212 x=-79.5640330187718 y=36.2025614951071
setbusxy bus=rdt1212lv x=-79.5639808334843 y=36.2025599291732
setbusxy bus=rdt1213 x=-79.5633545400772 y=36.2024321556895
setbusxy bus=rdt1213lv x=-79.5634100499838 y=36.2024315214531
setbusxy bus=rdt1214 x=-79.5660557935257 y=36.2056586091582
setbusxy bus=rdt1214lv x=-79.5660511792649 y=36.2057006726866
setbusxy bus=rdt1215 x=-79.5660578610933 y=36.2056163229163
setbusxy bus=rdt1215lv x=-79.5660463722771 y=36.2055750145012
setbusxy bus=rdt1217 x=-79.5654636378714 y=36.2082657394746
setbusxy bus=rdt1217lv x=-79.5654567085275 y=36.2082239301911
setbusxy bus=rdt1218 x=-79.5635548639443 y=36.1988741981468
setbusxy bus=rdt1218lv x=-79.5635663505837 y=36.1989155067946
setbusxy bus=rdt1219 x=-79.5618686389195 y=36.197807625274
setbusxy bus=rdt1219lv x=-79.5618732548053 y=36.1977655618929
setbusxy bus=rdt1220 x=-79.5606123020523 y=36.1970584952409
setbusxy bus=rdt1220lv x=-79.5605703300801 y=36.1970837112044
setbusxy bus=rdt1222 x=-79.5577762678848 y=36.1986176786724
setbusxy bus=rdt1222lv x=-79.5577693433205 y=36.1985758689897
setbusxy bus=rdt1224 x=-79.554912981063 y=36.1979261152182
setbusxy bus=rdt1224lv x=-79.5548720228301 y=36.1978998262456
setbusxy bus=rdt1225 x=-79.556674717338 y=36.19782637421
setbusxy bus=rdt1225lv x=-79.5567185572377 y=36.1978539258147
setbusxy bus=rdt1226 x=-79.5560427096565 y=36.1979296807311
setbusxy bus=rdt1226lv x=-79.5560357860658 y=36.1978878709657
setbusxy bus=rdt1227 x=-79.5527029727006 y=36.1977473871477
setbusxy bus=rdt1227lv x=-79.5526609979112 y=36.1977726002681
setbusxy bus=rdt1229 x=-79.5562892615014 y=36.1958255047028
setbusxy bus=rdt1229lv x=-79.5563302191681 y=36.1958517931853
setbusxy bus=rdt1230 x=-79.5415626179578 y=36.1927339226531
setbusxy bus=rdt1230lv x=-79.5414987369325 y=36.1927274223711
setbusxy bus=rdt1233 x=-79.5397870348326 y=36.1940724435603
setbusxy bus=rdt1233lv x=-79.5397801201892 y=36.194030633033
setbusxy bus=rdt1238 x=-79.5376443619413 y=36.1898667805258
setbusxy bus=rdt1238lv x=-79.5376512751556 y=36.1899085911703
setbusxy bus=rdt1239 x=-79.5369158953599 y=36.1893857621398
setbusxy bus=rdt1239lv x=-79.5369089825745 y=36.1893439514593
setbusxy bus=rdt1240 x=-79.5357007278725 y=36.1885358757092
setbusxy bus=rdt1240lv x=-79.5357076399569 y=36.1885776864487
setbusxy bus=rdt1243 x=-79.5344488907212 y=36.1880935117709
setbusxy bus=rdt1243lv x=-79.5344419793422 y=36.1880517009718
setbusxy bus=rdt1246 x=-79.5332812927652 y=36.187676892009
setbusxy bus=rdt1246lv x=-79.5332882034987 y=36.1877187028627
setbusxy bus=rdt1247 x=-79.5324000615168 y=36.1864457492552
setbusxy bus=rdt1247lv x=-79.5323931513456 y=36.186403938355
setbusxy bus=rdt1248 x=-79.5327919225489 y=36.187496265746
setbusxy bus=rdt1248lv x=-79.5327850120957 y=36.1874544548687
setbusxy bus=rdt1250 x=-79.5334194738566 y=36.184853617541
setbusxy bus=rdt1250lv x=-79.5334125632515 y=36.1848118066797
setbusxy bus=rdt1251 x=-79.5306404719797 y=36.1844509842035
setbusxy bus=rdt1251lv x=-79.5306894599307 y=36.1844657097415
setbusxy bus=rdt1254 x=-79.5302694533871 y=36.185791918997
setbusxy bus=rdt1254lv x=-79.5302763623824 y=36.1858337299968
setbusxy bus=rdt1255 x=-79.5293789401415 y=36.1853406122276
setbusxy bus=rdt1255lv x=-79.529413891506 y=36.1853824636466
setbusxy bus=rdt1258 x=-79.5274050656492 y=36.1844202353498
setbusxy bus=rdt1258lv x=-79.527364123821 y=36.1843939372766
setbusxy bus=rdt1260 x=-79.526871007603 y=36.1837759068043
setbusxy bus=rdt1260lv x=-79.5268779146451 y=36.1838177179681
setbusxy bus=rdt1262 x=-79.5270588879465 y=36.1820564003587
setbusxy bus=rdt1262lv x=-79.5270657949699 y=36.1820982115221
setbusxy bus=rdt1263 x=-79.52677471927 y=36.1822028062384
setbusxy bus=rdt1263lv x=-79.5267678123947 y=36.1821609950623
setbusxy bus=rdt1418 x=-79.5777150779853 y=36.1949268240914
setbusxy bus=rdt1418lv x=-79.5777570434871 y=36.1949016019562
setbusxy bus=rdt1419 x=-79.5781657810601 y=36.1931406179374
setbusxy bus=rdt1419lv x=-79.5781727161326 y=36.1931824267082
setbusxy bus=rdt1421 x=-79.580233612353 y=36.1941325695352
setbusxy bus=rdt1421lv x=-79.580184608469 y=36.1941178639608
setbusxy bus=rdt1423 x=-79.5797870077967 y=36.1918583879285
setbusxy bus=rdt1423lv x=-79.5797800719556 y=36.1918165792258
setbusxy bus=rdt2029 x=-79.568839722688 y=36.1889561438278
setbusxy bus=rdt2029lv x=-79.568809229729 y=36.188917011359
setbusxy bus=rdt2030 x=-79.5689028765509 y=36.1889911692952
setbusxy bus=rdt2030lv x=-79.5689487199784 y=36.1889475496748
setbusxy bus=rdt2031 x=-79.5688112597002 y=36.1889954900869
setbusxy bus=rdt2031lv x=-79.568873377814 y=36.1890626057011
setbusxy bus=rdt2032 x=-79.5685823275691 y=36.1892942519608
setbusxy bus=rdt2032lv x=-79.5685892572568 y=36.1893360611915
setbusxy bus=rdt2033 x=-79.5654204139711 y=36.1899111257246
setbusxy bus=rdt2033lv x=-79.5654134859345 y=36.1898693163511
setbusxy bus=rdt2034 x=-79.5638862285555 y=36.1911007083061
setbusxy bus=rdt2034lv x=-79.5638793012545 y=36.1910588988678
setbusxy bus=rdt2035 x=-79.5639211060986 y=36.188979897095
setbusxy bus=rdt2035lv x=-79.5639288128962 y=36.1889353452933
setbusxy bus=rdt2036 x=-79.5640663979084 y=36.1883556645613
setbusxy bus=rdt2036lv x=-79.5641073544611 y=36.1883819503845
setbusxy bus=rdt2037 x=-79.5643296664327 y=36.1877107988398
setbusxy bus=rdt2037lv x=-79.56433659374 y=36.1877526082735
setbusxy bus=rdt2038 x=-79.5626338334826 y=36.1900462191638
setbusxy bus=rdt2038lv x=-79.562641541132 y=36.1900016674715
setbusxy bus=rdt2039 x=-79.5612926119499 y=36.1900148275143
setbusxy bus=rdt2039lv x=-79.5612856861092 y=36.1899730179517
setbusxy bus=rdt2041 x=-79.5585252383434 y=36.1899184250003
setbusxy bus=rdt2041lv x=-79.5585183139865 y=36.1898766153103
setbusxy bus=rdt2042 x=-79.5624701858554 y=36.1925170593312
setbusxy bus=rdt2042lv x=-79.5624632592113 y=36.1924752498347
setbusxy bus=rdt2044 x=-79.5621885837607 y=36.1966164597621
setbusxy bus=rdt2044lv x=-79.5622375855679 y=36.1966311726603
setbusxy bus=rdt2101 x=-79.552544504234 y=36.1905797866795
setbusxy bus=rdt2101lv x=-79.5525514254513 y=36.1906215966399
setbusxy bus=rdt2102 x=-79.5479422626033 y=36.1917489852366
setbusxy bus=rdt2102lv x=-79.5479002896141 y=36.1917741967494
setbusxy bus=rdt2106 x=-79.5550931353634 y=36.1898713714671
setbusxy bus=rdt2106lv x=-79.5551000578917 y=36.1899131813141
setbusxy bus=rdt2107 x=-79.5598188571295 y=36.1899103019763
setbusxy bus=rdt2107lv x=-79.5598257821829 y=36.1899521116065
setbusxy bus=rdt3342 x=-79.5521902077261 y=36.2265798928054
setbusxy bus=rdt3342lv x=-79.552188131761 y=36.2266221784826
setbusxy bus=rdt3343 x=-79.5431904242353 y=36.2224506025695
setbusxy bus=rdt3343lv x=-79.5431973426765 y=36.2224924128056
setbusxy bus=p1rlv633 x=-79.5318069357519 y=36.2293096896872
setbusxy bus=p1rlv634 x=-79.531451978505 y=36.2292512446179
setbusxy bus=rdm629 x=-79.5313816947777 y=36.2294396904541
setbusxy bus=p1rlv631 x=-79.5319144690335 y=36.2295093327446
setbusxy bus=rdm627 x=-79.5313564126246 y=36.229601644628
setbusxy bus=p1rlv628 x=-79.5321445361544 y=36.2297014645761
setbusxy bus=p1rlv630 x=-79.5313776493871 y=36.229655993527
setbusxy bus=rdm632 x=-79.5314573719968 y=36.2289628404897
setbusxy bus=p1rlv635 x=-79.5316468164949 y=36.2289471365215
setbusxy bus=p1rlv632 x=-79.5316432787363 y=36.2297313718208
setbusxy bus=rdm633 x=-79.5313060165397 y=36.2299165403127
setbusxy bus=p1rlv629 x=-79.5317164286895 y=36.2299846811898
setbusxy bus=p1rlv1459 x=-79.5483273615184 y=36.2240303513434
setbusxy bus=p1rlv1460 x=-79.5486812130833 y=36.2229438625049
setbusxy bus=p1rlv1464 x=-79.5485349206483 y=36.2206253023398
setbusxy bus=rdm1473 x=-79.5489012772138 y=36.2212697922547
setbusxy bus=p1rlv1467 x=-79.5487917126683 y=36.221178316006
setbusxy bus=rdm1472 x=-79.5488114609652 y=36.2213137765018
setbusxy bus=p1rlv1466 x=-79.5486804831643 y=36.2211769667644
setbusxy bus=p1rlv1465 x=-79.5484503987323 y=36.2209848661222
setbusxy bus=rdm1474 x=-79.5491707253647 y=36.2211378390934
setbusxy bus=p1rlv1468 x=-79.549062159538 y=36.2209922868146
setbusxy bus=p1rlv1469 x=-79.5488042006343 y=36.2205023626654
setbusxy bus=p1rlv1470 x=-79.5503310263883 y=36.2203586074918
setbusxy bus=p1rlv1471 x=-79.5503399869845 y=36.2204759075987
setbusxy bus=p1rlv1472 x=-79.5506877888125 y=36.2203178561107
setbusxy bus=p1rlv1475 x=-79.5540112121172 y=36.2216922503411
setbusxy bus=p1rlv1476 x=-79.5542952600564 y=36.2213711525501
setbusxy bus=p1rlv1479 x=-79.5558403198339 y=36.2197491147377
setbusxy bus=rdm1486 x=-79.5399735522837 y=36.2215898256754
setbusxy bus=p1rlv1480 x=-79.5397560094202 y=36.2224746696829
setbusxy bus=rdm1487 x=-79.5396118089584 y=36.2215031498975
setbusxy bus=p1rlv1482 x=-79.5395717765549 y=36.2222109940758
setbusxy bus=rdm1488 x=-79.5394334756855 y=36.2214836753211
setbusxy bus=p1rlv1489 x=-79.5394569643336 y=36.2218039302017
setbusxy bus=p1rlv1481 x=-79.5389035553589 y=36.2222479088044
setbusxy bus=p1rlv1483 x=-79.5374209936561 y=36.2233898582527
setbusxy bus=p1rlv1486 x=-79.5367435849916 y=36.2235286438532
setbusxy bus=p1rlv1484 x=-79.5374560217286 y=36.2241052823453
setbusxy bus=p1rlv1485 x=-79.5371076739638 y=36.2242903322488
setbusxy bus=p1rlv1487 x=-79.5378182744691 y=36.2249661079915
setbusxy bus=p1rlv1488 x=-79.5384888077965 y=36.2260019785458
setbusxy bus=rdm1498 x=-79.5356818375358 y=36.2208022244471
setbusxy bus=p1rlv1492 x=-79.5358378577838 y=36.2201911332742
setbusxy bus=p1rlv1496 x=-79.5352300030102 y=36.2205713255643
setbusxy bus=rdm1501 x=-79.5362358659948 y=36.2209672123746
setbusxy bus=p1rlv1494 x=-79.5364039425011 y=36.2202611626806
setbusxy bus=rdm1502 x=-79.5358812085954 y=36.2208497380308
setbusxy bus=p1rlv1495 x=-79.5360298368178 y=36.2206352036347
setbusxy bus=p1rlv1498 x=-79.5342871116026 y=36.2210195283042
setbusxy bus=p1rlv1499 x=-79.534226115579 y=36.2213072518284
setbusxy bus=rdm1508 x=-79.5335162158881 y=36.2194054625981
setbusxy bus=p1rlv1503 x=-79.5330377748172 y=36.2194086119681
setbusxy bus=p1rlv1501 x=-79.5338028808721 y=36.2195441967058
setbusxy bus=rdm1509 x=-79.5335435085378 y=36.2191353556937
setbusxy bus=p1rlv1508 x=-79.5330982685657 y=36.2191479269795
setbusxy bus=rdm1510 x=-79.5335563135633 y=36.2190453654968
setbusxy bus=p1rlv1509 x=-79.5329233369033 y=36.2189835172072
setbusxy bus=p1rlv1510 x=-79.5329169271907 y=36.2187310266092
setbusxy bus=p1rlv1502 x=-79.533065420391 y=36.219715451194
setbusxy bus=p1rlv1505 x=-79.5324445717285 y=36.2195996607487
setbusxy bus=p1rlv1504 x=-79.532340763406 y=36.2197967110361
setbusxy bus=p1rlv1507 x=-79.5318297889752 y=36.2191594118907
setbusxy bus=p1rlv1506 x=-79.5317251374713 y=36.2194015248605
setbusxy bus=rdm1519 x=-79.5325584358572 y=36.2164819659847
setbusxy bus=p1rlv1513 x=-79.5325966961537 y=36.2168159797674
setbusxy bus=p1rlv1526 x=-79.5329638841599 y=36.2162164965425
setbusxy bus=rdm1521 x=-79.5323803122166 y=36.2164887959008
setbusxy bus=p1rlv1525 x=-79.5324071023254 y=36.2162457271513
setbusxy bus=p1rlv1514 x=-79.5319848039452 y=36.2168174882912
setbusxy bus=p1rlv1515 x=-79.5315073895838 y=36.2167665560111
setbusxy bus=p1rlv1516 x=-79.5309516147084 y=36.2167417038623
setbusxy bus=p1rlv1517 x=-79.5305163304271 y=36.2168174909181
setbusxy bus=p1rlv1518 x=-79.5301754191328 y=36.216605964932
setbusxy bus=p1rlv1519 x=-79.5302050824893 y=36.2162096819026
setbusxy bus=p1rlv1521 x=-79.5317797014748 y=36.2152914844101
setbusxy bus=p1rlv1524 x=-79.5310399183978 y=36.2161838757011
setbusxy bus=p1rlv1522 x=-79.5312963997157 y=36.2155559942322
setbusxy bus=p1rlv1523 x=-79.5303350129662 y=36.2158056157859
setbusxy bus=p1rlv1529 x=-79.5332754902462 y=36.2168062735598
setbusxy bus=p1rlv1530 x=-79.533209093257 y=36.2167874301491
setbusxy bus=p1rlv1527 x=-79.5332872684037 y=36.2161753876797
setbusxy bus=p1rlv1528 x=-79.5334394272979 y=36.2157715905068
setbusxy bus=rdm1537 x=-79.5300533649163 y=36.2201562617719
setbusxy bus=p1rlv1531 x=-79.5301052761701 y=36.2197602523504
setbusxy bus=rdm1538 x=-79.529649344211 y=36.2201952438581
setbusxy bus=p1rlv1532 x=-79.5296394742075 y=36.2196824109972
setbusxy bus=rdm1539 x=-79.5303759236268 y=36.2201602244025
setbusxy bus=p1rlv1533 x=-79.5303671555327 y=36.2206288815667
setbusxy bus=rdm1540 x=-79.5297753638034 y=36.2201938627572
setbusxy bus=p1rlv1534 x=-79.5298587125255 y=36.2204513554295
setbusxy bus=rdm1541 x=-79.5296907081084 y=36.2201488757176
setbusxy bus=p1rlv1535 x=-79.529716222737 y=36.2205425850581
setbusxy bus=p1rlv1538 x=-79.5293079462939 y=36.2213460570434
setbusxy bus=p1rlv1539 x=-79.5293069338221 y=36.2214001328353
setbusxy bus=p1rlv1540 x=-79.529289061005 y=36.2217605013686
setbusxy bus=p1rlv1537 x=-79.5294035099214 y=36.2209956581806
setbusxy bus=p1rlv1541 x=-79.5293563048506 y=36.221734283857
setbusxy bus=rdm1551 x=-79.5286779556504 y=36.2223118992097
setbusxy bus=p1rlv1545 x=-79.5293559389688 y=36.2229422498334
setbusxy bus=p1rlv1547 x=-79.5291414092418 y=36.2225159214265
setbusxy bus=rdm1552 x=-79.5284979613482 y=36.2224178619283
setbusxy bus=p1rlv1546 x=-79.5289324170803 y=36.22298211644
setbusxy bus=p1rlv1548 x=-79.5288156152051 y=36.2232781653836
setbusxy bus=p1rlv1549 x=-79.5240193417812 y=36.2120859281671
setbusxy bus=p1rlv1551 x=-79.5235983615835 y=36.2125855582128
setbusxy bus=p1rlv1554 x=-79.5270158286695 y=36.2071196847717
setbusxy bus=p1rlv1555 x=-79.527747103742 y=36.2072729201101
setbusxy bus=p1rlv1556 x=-79.5279927759365 y=36.2072218542335
setbusxy bus=p1rlv1557 x=-79.5280862806394 y=36.2075745787326
setbusxy bus=rdm1564 x=-79.5313270489349 y=36.2115358054029
setbusxy bus=p1rlv1558 x=-79.5309937409708 y=36.2115136842953
setbusxy bus=p1rlv1559 x=-79.5316266557692 y=36.211575541453
setbusxy bus=rdm1569 x=-79.5313290703658 y=36.2114276535418
setbusxy bus=p1rlv1566 x=-79.5320179290272 y=36.2114721658478
setbusxy bus=rdm1568 x=-79.5313105368597 y=36.2118240738427
setbusxy bus=p1rlv1565 x=-79.530887918392 y=36.2118188855783
setbusxy bus=rdm1567 x=-79.5312977307363 y=36.2119140638725
setbusxy bus=p1rlv1564 x=-79.5308542167626 y=36.2118365012203
setbusxy bus=p1rlv1563 x=-79.5310022504167 y=36.2120428238106
setbusxy bus=p1rlv1560 x=-79.5316805728519 y=36.2110713786012
setbusxy bus=p1rlv1562 x=-79.5304617603911 y=36.2120029614921
setbusxy bus=rdm1573 x=-79.5312453266441 y=36.2123371125324
setbusxy bus=p1rlv1570 x=-79.5313859051371 y=36.2123858833561
setbusxy bus=p1rlv1569 x=-79.5314896652545 y=36.2123581410613
setbusxy bus=p1rlv1568 x=-79.5315793119054 y=36.2123231823988
setbusxy bus=p1rlv1574 x=-79.5350074605247 y=36.2122209697039
setbusxy bus=p1rlv1575 x=-79.5349734235245 y=36.2122566118598
setbusxy bus=p1rlv1576 x=-79.5335131673987 y=36.2136089613276
setbusxy bus=p1rlv1577 x=-79.5331606517318 y=36.214019317389
setbusxy bus=p1rlv1578 x=-79.532690322445 y=36.2135898585525
setbusxy bus=p1rlv1579 x=-79.5326775175385 y=36.2136798487339
setbusxy bus=p1rlv1580 x=-79.553319074281 y=36.2145944224389
setbusxy bus=p1rlv1581 x=-79.5490417176529 y=36.2108623068204
setbusxy bus=p1rlv1582 x=-79.5490928662509 y=36.2108961524754
setbusxy bus=p1rlv1584 x=-79.5579237979445 y=36.2152218138576
setbusxy bus=p1rlv1588 x=-79.5556191876038 y=36.2104793005427
setbusxy bus=p1rlv1589 x=-79.5547204727579 y=36.2091432797426
setbusxy bus=p1rlv1592 x=-79.5544065901588 y=36.2092747093746
setbusxy bus=p1rlv1593 x=-79.5540926957164 y=36.2088021495161
setbusxy bus=rdm1598 x=-79.5548854643856 y=36.2086813381202
setbusxy bus=p1rlv1591 x=-79.554512981439 y=36.2089334340013
setbusxy bus=p1rlv1594 x=-79.5539564118225 y=36.2083497648852
setbusxy bus=p1rlv1596 x=-79.5537419583752 y=36.2085184533781
setbusxy bus=rdm1602 x=-79.5543192524482 y=36.2079755294978
setbusxy bus=p1rlv1600 x=-79.5546122138185 y=36.2077717292512
setbusxy bus=p1rlv1595 x=-79.5536858469322 y=36.207940830866
setbusxy bus=rdm1604 x=-79.5530748502147 y=36.2078973851047
setbusxy bus=p1rlv1597 x=-79.5532068100283 y=36.207980113508
setbusxy bus=rdm1605 x=-79.5539824580554 y=36.207538751664
setbusxy bus=p1rlv1599 x=-79.55421848709 y=36.2074063823968
setbusxy bus=p1rlv1601 x=-79.5476578492776 y=36.2084898355004
setbusxy bus=p1rlv1602 x=-79.5474669972282 y=36.20798269303
setbusxy bus=p1rlv1603 x=-79.547201052024 y=36.208135548656
setbusxy bus=p1rlv1604 x=-79.5457379025852 y=36.208273332138
setbusxy bus=rdm1611 x=-79.5528202220464 y=36.2060192366986
setbusxy bus=p1rlv1605 x=-79.552998818998 y=36.2059853375054
setbusxy bus=rdm1612 x=-79.5522628914003 y=36.2053156092394
setbusxy bus=p1rlv1610 x=-79.5524690042252 y=36.2051585866186
setbusxy bus=p1rlv1608 x=-79.5517730441105 y=36.2055017411247
setbusxy bus=p1rlv1609 x=-79.5527314201615 y=36.2054051592098
setbusxy bus=p1rlv1616 x=-79.5516640225945 y=36.2051730568232
setbusxy bus=p1rlv1611 x=-79.5522090801979 y=36.204776822245
setbusxy bus=rdm1619 x=-79.5516580303626 y=36.2044997110866
setbusxy bus=p1rlv1612 x=-79.551997267999 y=36.2044074878312
setbusxy bus=rdm1620 x=-79.5515385272846 y=36.2043450137328
setbusxy bus=p1rlv1624 x=-79.552199456207 y=36.2040915841814
setbusxy bus=p1rlv1614 x=-79.5514482420031 y=36.2038120501239
setbusxy bus=rdm1623 x=-79.5512993564039 y=36.2040446314341
setbusxy bus=p1rlv1615 x=-79.5506161840085 y=36.2042977865689
setbusxy bus=p1rlv1623 x=-79.5518947227893 y=36.2037273064734
setbusxy bus=p1rlv1613 x=-79.5516869145662 y=36.2041394703771
setbusxy bus=p1rlv1617 x=-79.5504397667252 y=36.2036105281098
setbusxy bus=p1rlv1619 x=-79.5500788003078 y=36.2016798302567
setbusxy bus=rdm1628 x=-79.5495508615521 y=36.2017517316213
setbusxy bus=p1rlv1622 x=-79.550290945357 y=36.2014271536676
setbusxy bus=p1rlv1621 x=-79.5508555814936 y=36.2015692141025
setbusxy bus=rdm1629 x=-79.5499095151984 y=36.2022068162176
setbusxy bus=p1rlv1620 x=-79.5506522607971 y=36.2017380321756
setbusxy bus=p1rlv1628 x=-79.5463688029333 y=36.1979871915771
setbusxy bus=rdm1632 x=-79.5468056379429 y=36.1974274006103
setbusxy bus=p1rlv1626 x=-79.5459978608699 y=36.1978052235503
setbusxy bus=p1rlv1627 x=-79.54566177112 y=36.1979363609681
setbusxy bus=rdm1635 x=-79.5470380153662 y=36.1979429367555
setbusxy bus=p1rlv1632 x=-79.5464130746905 y=36.1982069171433
setbusxy bus=p1rlv1633 x=-79.5465174397266 y=36.1985777899328
setbusxy bus=rdm1637 x=-79.547160925453 y=36.1980627477281
setbusxy bus=p1rlv1630 x=-79.5466792807963 y=36.1982462093923
setbusxy bus=rdm1638 x=-79.5470793570407 y=36.1978965619344
setbusxy bus=p1rlv1631 x=-79.5467729031731 y=36.1979949330488
setbusxy bus=rdm1640 x=-79.547344297704 y=36.198371475667
setbusxy bus=p1rlv1634 x=-79.547045692516 y=36.1984878760189
setbusxy bus=p1rlv1635 x=-79.5472058263621 y=36.1988504105663
setbusxy bus=p1rlv1636 x=-79.547362002493 y=36.1992190780478
setbusxy bus=p1rlv1647 x=-79.548380897642 y=36.1988528219258
setbusxy bus=p1rlv1648 x=-79.5485463632862 y=36.1989269470443
setbusxy bus=rdm1643 x=-79.547699760126 y=36.1989978085443
setbusxy bus=p1rlv1646 x=-79.5485945031987 y=36.1987292061598
setbusxy bus=p1rlv1637 x=-79.5476525807023 y=36.199745461032
setbusxy bus=p1rlv1638 x=-79.5479095062009 y=36.2000792914549
setbusxy bus=rdm1648 x=-79.5481526439337 y=36.199769558505
setbusxy bus=p1rlv1639 x=-79.5474567143769 y=36.2001126888581
setbusxy bus=p1rlv1642 x=-79.5501749669893 y=36.1992930469861
setbusxy bus=p1rlv1644 x=-79.5489707714098 y=36.1982289424091
setbusxy bus=rdm1654 x=-79.5486340471591 y=36.1977921504519
setbusxy bus=p1rlv1645 x=-79.5486141089552 y=36.1982696910725
setbusxy bus=p1rlv1643 x=-79.5485065727149 y=36.198070062024
setbusxy bus=rdm1656 x=-79.5514268184201 y=36.1977768580995
setbusxy bus=p1rlv1650 x=-79.5515123761195 y=36.1979171718596
setbusxy bus=p1rlv1652 x=-79.5506186903825 y=36.197317558043
setbusxy bus=p1rlv1653 x=-79.5499971539659 y=36.1968762787751
setbusxy bus=p1rlv1655 x=-79.5476573860244 y=36.1970771500419
setbusxy bus=p1rlv1659 x=-79.5412017587116 y=36.1989399318922
setbusxy bus=p1rlv2028 x=-79.5672955679622 y=36.2015327872937
setbusxy bus=rdm2032 x=-79.5669544019726 y=36.2019433820745
setbusxy bus=p1rlv2029 x=-79.5678960168071 y=36.2021529797418
setbusxy bus=p1rlv2031 x=-79.5674633086446 y=36.2020937118267
setbusxy bus=p1rlv2030 x=-79.5671735226431 y=36.2021263015215
setbusxy bus=p1rlv2033 x=-79.5679572481727 y=36.2035382346578
setbusxy bus=p1rlv2036 x=-79.5655138319771 y=36.2034766636106
setbusxy bus=p1rlv2037 x=-79.5639291665681 y=36.2025543273656
setbusxy bus=p1rlv2038 x=-79.5634629418351 y=36.2024332286496
setbusxy bus=p1rlv2040 x=-79.565153494897 y=36.205545741433
setbusxy bus=p1rlv2039 x=-79.5651365185196 y=36.2052570651519
setbusxy bus=rdm2044 x=-79.5660275999685 y=36.2057996184343
setbusxy bus=p1rlv2041 x=-79.5652628933056 y=36.2056462156655
setbusxy bus=p1rlv2042 x=-79.5658179482944 y=36.2057069581326
setbusxy bus=p1rlv2043 x=-79.5664899790552 y=36.2056637557175
setbusxy bus=p1rlv2045 x=-79.5657915065543 y=36.2083750133998
setbusxy bus=rdm2049 x=-79.5655189049378 y=36.2080742583254
setbusxy bus=p1rlv2046 x=-79.5646447765841 y=36.2078203771696
setbusxy bus=p1rlv2047 x=-79.5635642819767 y=36.1989577930132
setbusxy bus=p1rlv2048 x=-79.5618753242677 y=36.1977232757152
setbusxy bus=p1rlv2049 x=-79.560826167659 y=36.1976689518945
setbusxy bus=rdm2053 x=-79.5604135217061 y=36.197123101995
setbusxy bus=p1rlv3477 x=-79.5607797090201 y=36.1977765705078
setbusxy bus=p1rlv2051 x=-79.5580516271697 y=36.1985550599137
setbusxy bus=p1rlv2052 x=-79.5575049381907 y=36.1986476339093
setbusxy bus=rdm2058 x=-79.5550602181282 y=36.1979240030789
setbusxy bus=p1rlv2054 x=-79.555100202951 y=36.1975638950144
setbusxy bus=p1rlv2062 x=-79.5550603624858 y=36.1973110003744
setbusxy bus=p1rlv2055 x=-79.5545770828174 y=36.1975846220774
setbusxy bus=p1rlv2056 x=-79.5568525096305 y=36.1984414428014
setbusxy bus=p1rlv2057 x=-79.5561581180241 y=36.1987035099938
setbusxy bus=p1rlv2059 x=-79.5527151230272 y=36.1972285718609
setbusxy bus=p1rlv2058 x=-79.5528654884734 y=36.1975188628639
setbusxy bus=p1rlv2061 x=-79.5563792193245 y=36.195866508449
setbusxy bus=p1rlv2063 x=-79.5420877973331 y=36.1921414572099
setbusxy bus=p1rlv2064 x=-79.5419266190579 y=36.1924369808065
setbusxy bus=p1rlv2067 x=-79.5397684413597 y=36.1942677077937
setbusxy bus=p1rlv2072 x=-79.5372733653434 y=36.1902887741117
setbusxy bus=p1rlv2073 x=-79.5367980689445 y=36.1895347390384
setbusxy bus=p1rlv2076 x=-79.5357400558131 y=36.1884219985516
setbusxy bus=p1rlv2074 x=-79.5357242818051 y=36.1892691930124
setbusxy bus=p1rlv2077 x=-79.5357834785131 y=36.187881644131
setbusxy bus=rdm2083 x=-79.5346445550113 y=36.1881291330499
setbusxy bus=p1rlv2079 x=-79.5348059188281 y=36.1878246067765
setbusxy bus=rdm2084 x=-79.5342463153469 y=36.1880160793676
setbusxy bus=p1rlv2080 x=-79.5345567506044 y=36.1874699804808
setbusxy bus=p1rlv2083 x=-79.5335143372646 y=36.1873129761723
setbusxy bus=p1rlv2084 x=-79.5330336219199 y=36.1866461740047
setbusxy bus=p1rlv2086 x=-79.5320212875494 y=36.186276004832
setbusxy bus=p1rlv2085 x=-79.5326390554785 y=36.1877349565466
setbusxy bus=p1rlv2088 x=-79.5335600449982 y=36.1848615211376
setbusxy bus=p1rlv2089 x=-79.5306766751104 y=36.1844385238815
setbusxy bus=p1rlv2090 x=-79.5306096323892 y=36.1844557303448
setbusxy bus=p1rlv2093 x=-79.5298999541451 y=36.1861327753399
setbusxy bus=p1rlv2094 x=-79.5289389342138 y=36.1857874212676
setbusxy bus=p1rlv2097 x=-79.5281100145486 y=36.1843258543934
setbusxy bus=rdm2102 x=-79.5270545146106 y=36.1842768104306
setbusxy bus=p1rlv2099 x=-79.5270905678047 y=36.1841330180204
setbusxy bus=p1rlv2100 x=-79.5273843501067 y=36.1838842198334
setbusxy bus=p1rlv2101 x=-79.5266180821005 y=36.1838297156186
setbusxy bus=p1rlv2103 x=-79.5280792451499 y=36.1818103582799
setbusxy bus=p1rlv2104 x=-79.5269637418616 y=36.1820377139682
setbusxy bus=p1rlv2105 x=-79.5260771227495 y=36.1818398086254
setbusxy bus=p1rlv2351 x=-79.577806594378 y=36.1948881529798
setbusxy bus=p1rlv2352 x=-79.5789380248188 y=36.1939127009369
setbusxy bus=p1rlv2355 x=-79.5785039566808 y=36.1935052273799
setbusxy bus=p1rlv2354 x=-79.5801436434312 y=36.1940915834786
setbusxy bus=p1rlv2357 x=-79.579112612473 y=36.1914238535325
setbusxy bus=p1rlv2358 x=-79.579432618039 y=36.1915628744686
setbusxy bus=p1rlv3434 x=-79.5687392262401 y=36.1882171859247
setbusxy bus=p1rlv3435 x=-79.5687264676086 y=36.1883071813578
setbusxy bus=p1rlv3439 x=-79.5684509310227 y=36.1887816703721
setbusxy bus=p1rlv3440 x=-79.568342371528 y=36.1886361350281
setbusxy bus=p1rlv3441 x=-79.5683118054588 y=36.1884825177905
setbusxy bus=p1rlv3436 x=-79.5690302569545 y=36.188833143075
setbusxy bus=p1rlv3437 x=-79.5692818646832 y=36.1889538728229
setbusxy bus=p1rlv3438 x=-79.5696247632135 y=36.1884441277356
setbusxy bus=p1rlv3442 x=-79.5680804114954 y=36.1889755635447
setbusxy bus=p1rlv3445 x=-79.5654117502355 y=36.1895656260929
setbusxy bus=rdm3431 x=-79.5656175780463 y=36.1898655813447
setbusxy bus=p1rlv3444 x=-79.5655803369679 y=36.1894684840156
setbusxy bus=p1rlv3448 x=-79.565615994043 y=36.1893427042298
setbusxy bus=rdm3430 x=-79.5658180416588 y=36.1898499541379
setbusxy bus=p1rlv3443 x=-79.5658354061229 y=36.1895075999906
setbusxy bus=rdm3433 x=-79.5652276047873 y=36.1899059808617
setbusxy bus=p1rlv3446 x=-79.5651100691127 y=36.1896431427173
setbusxy bus=p1rlv3447 x=-79.5652152337197 y=36.1893649448639
setbusxy bus=p1rlv3449 x=-79.5637299006103 y=36.1909247177245
setbusxy bus=p1rlv3450 x=-79.5638590459755 y=36.191160652086
setbusxy bus=p1rlv3451 x=-79.5640480652144 y=36.1911629201384
setbusxy bus=p1rlv3452 x=-79.5637605173963 y=36.1892483337554
setbusxy bus=p1rlv3453 x=-79.5638529218185 y=36.1890601319401
setbusxy bus=p1rlv3454 x=-79.5640337797298 y=36.1889000357317
setbusxy bus=p1rlv3455 x=-79.5640349316912 y=36.1888369459915
setbusxy bus=p1rlv3456 x=-79.5639015102901 y=36.1888353451179
setbusxy bus=p1rlv3457 x=-79.5641563515748 y=36.1883966624091
setbusxy bus=p1rlv3458 x=-79.5642750706313 y=36.1878662290389
setbusxy bus=p1rlv3459 x=-79.5643799065385 y=36.1876060574988
setbusxy bus=p1rlv3460 x=-79.5625537847297 y=36.1893482050974
setbusxy bus=p1rlv3461 x=-79.5626092164419 y=36.1895680594292
setbusxy bus=p1rlv3462 x=-79.5625143372518 y=36.1898914523766
setbusxy bus=p1rlv3463 x=-79.5613780973008 y=36.1897848182223
setbusxy bus=p1rlv3464 x=-79.5614314752213 y=36.1895088349105
setbusxy bus=p1rlv3467 x=-79.5586523398729 y=36.1894483532887
setbusxy bus=p1rlv3468 x=-79.5584578733076 y=36.1897434991044
setbusxy bus=p1rlv3582 x=-79.5586325806729 y=36.1893128935154
setbusxy bus=p1rlv3583 x=-79.5585474322721 y=36.1891045279081
setbusxy bus=p1rlv3466 x=-79.558982757402 y=36.1896236130598
setbusxy bus=p1rlv3470 x=-79.5616550386372 y=36.1924864021585
setbusxy bus=p1rlv3471 x=-79.5617977717697 y=36.1925872801563
setbusxy bus=rdm3458 x=-79.5624587341638 y=36.1923247776651
setbusxy bus=p1rlv3469 x=-79.5618471928014 y=36.192317430448
setbusxy bus=rdm3461 x=-79.5624745461557 y=36.1926765443046
setbusxy bus=p1rlv3472 x=-79.5614942620188 y=36.1927639281354
setbusxy bus=p1rlv3475 x=-79.5624145572639 y=36.1971742009295
setbusxy bus=rdm3463 x=-79.5623812854622 y=36.1965607961195
setbusxy bus=p1rlv3474 x=-79.5626619933947 y=36.1972340953102
setbusxy bus=rdm3465 x=-79.5619899587952 y=36.1966732866614
setbusxy bus=p1rlv3476 x=-79.5623855609917 y=36.1975434586025
setbusxy bus=p1rlv3572 x=-79.5523868261489 y=36.1902922402297
setbusxy bus=p1rlv3573 x=-79.5523790257427 y=36.1901118503082
setbusxy bus=p1rlv3575 x=-79.5478873647056 y=36.1918513759774
setbusxy bus=rdm3564 x=-79.5481460923418 y=36.1916922490753
setbusxy bus=p1rlv3574 x=-79.5482524547427 y=36.1919549677036
setbusxy bus=p1rlv3579 x=-79.5551503517838 y=36.1902022615232
setbusxy bus=p1rlv3581 x=-79.5598249004839 y=36.1891830104068
setbusxy bus=rdm3570 x=-79.5600001349702 y=36.1899833784608
setbusxy bus=p1rlv3580 x=-79.5600248680883 y=36.1891944313004
setbusxy bus=p1rlv6094 x=-79.5521835084744 y=36.2266642411374
setbusxy bus=p1rlv6095 x=-79.5431677925067 y=36.2226785285779
setbusxy bus=rdt1256_dash_rdt1258x x=-79.5274540529289 y=36.184434962198
setbusxy bus=rdt1256 x=-79.5279605434606 y=36.1858925682817
setbusxy bus=rdt1251_dash_rdt1255xx x=-79.5293911821801 y=36.1852532988587
setbusxy bus=rdt1251_dash_rdt1255x x=-79.530599529015 y=36.1844246872121
setbusxy bus=rdt1249 x=-79.5348860680544 y=36.1848326713968
setbusxy bus=rdt1247_dash_rdt1252x x=-79.5307339358521 y=36.1861558279038
setbusxy bus=rdt3342_dash_rdt869xx x=-79.5485565280198 y=36.2234671009516
setbusxy bus=rdt3342_dash_rdt869x x=-79.5521787235615 y=36.2265385832944
setbusxy bus=rdt869_dash_rdt871xx x=-79.547920018109 y=36.2218417903645
setbusxy bus=rdt869_dash_rdt871x x=-79.5484950465243 y=36.2235268592256
setbusxy bus=rdt884_dash_rdt888x x=-79.538921319735 y=36.2214097416584
setbusxy bus=rdt902_dash_rdt906x x=-79.5312694718632 y=36.2164068472164
setbusxy bus=rdt902_dash_rdt906xx x=-79.5310132630323 y=36.2164397573342
setbusxy bus=rdt901_dash_rdt902x x=-79.5325132916375 y=36.2165085151241
setbusxy bus=rdt901_dash_rdt902xx x=-79.5312102061155 y=36.2164680640683
setbusxy bus=rdt901_dash_rdt908xx x=-79.533300747323 y=36.2164791345523
setbusxy bus=rdt901_dash_rdt908x x=-79.53247717815 y=36.2164364055811
setbusxy bus=rdt931 x=-79.5313764341453 y=36.2146496199936
setbusxy bus=rdt904 x=-79.5314286263098 y=36.2146512003156
setbusxy bus=rdt905_dash_rdt909x x=-79.5337601678156 y=36.2158363146841
setbusxy bus=rdt926 x=-79.5313498790546 y=36.211298869282
setbusxy bus=rdt924_dash_rdt929xx x=-79.5314514680051 y=36.2124739242964
setbusxy bus=rdt924_dash_rdt929x x=-79.5313589268485 y=36.2117346179861
setbusxy bus=rdt919 x=-79.5239809836465 y=36.2129636789359
setbusxy bus=rdt921 x=-79.5229857108379 y=36.2112409860579
setbusxy bus=rdt920 x=-79.5201848472352 y=36.2125201418892
setbusxy bus=rdt930 x=-79.5290146057656 y=36.2133645283291
setbusxy bus=rdt927_dash_rdt929x x=-79.5313963584258 y=36.2126027080329
setbusxy bus=rdt932_dash_rdt933x x=-79.5332305244258 y=36.2130290643585
setbusxy bus=rdt932_dash_rdt933xx x=-79.5350319230918 y=36.2122213666215
setbusxy bus=rdt932_dash_rdt935xx x=-79.533111456518 y=36.2134112613865
setbusxy bus=rdt932_dash_rdt935x x=-79.5332666371557 y=36.2131011736939
setbusxy bus=rdt915_dash_rdt916x x=-79.5314754095427 y=36.2215520471113
setbusxy bus=rdt915_dash_rdt916xx x=-79.5316346843779 y=36.2222395489879
setbusxy bus=rdt914_dash_rdt915x x=-79.5299551737633 y=36.2216353642761
setbusxy bus=rdt914_dash_rdt915xx x=-79.5314236911318 y=36.2214881758967
setbusxy bus=rdt913_dash_rdt914xx x=-79.5294087180273 y=36.2215428257332
setbusxy bus=rdt913_dash_rdt914xxx x=-79.5298936799293 y=36.2216951127151
setbusxy bus=rdt917_b1_1 x=-79.5278696666884 y=36.2226986029671
setbusxy bus=rdt913_dash_rdt917xx x=-79.5292990532724 y=36.2216645495243
setbusxy bus=rdt913_dash_rdt917xxx x=-79.5286122553747 y=36.2223742915338
setbusxy bus=rdt876_dash_rdt877x x=-79.5518499409007 y=36.220160745992
setbusxy bus=rdt877 x=-79.5523314765209 y=36.2217041210477
setbusxy bus=rdt878_dash_rdt879x x=-79.5529227942428 y=36.2197988075902
setbusxy bus=rdt880_dash_rdt881x x=-79.5549878296689 y=36.2189184801991
setbusxy bus=rdt936_dash_rdt938x x=-79.5578310465471 y=36.2149413360789
setbusxy bus=rdt949 x=-79.5519511483978 y=36.2077006631623
setbusxy bus=rdt948_dash_rdt949x x=-79.5536700902145 y=36.2077062414071
setbusxy bus=rdt952_dash_rdt961x x=-79.5525373984288 y=36.2056964245762
setbusxy bus=rdt961 x=-79.5544413249657 y=36.2049879015163
setbusxy bus=rdt954_dash_rdt955x x=-79.552285694138 y=36.2052399430481
setbusxy bus=rdt954 x=-79.5515614051575 y=36.2060888059179
setbusxy bus=rdt967_dash_rdt969x x=-79.5481953017909 y=36.199892407858
setbusxy bus=rdt969 x=-79.5499693591996 y=36.1996833931022
setbusxy bus=rdt965_dash_rdt972x x=-79.5478440393725 y=36.1991348782373
setbusxy bus=rdt972 x=-79.5490686369427 y=36.1989731364304
setbusxy bus=rdt968 x=-79.5507266739008 y=36.1995354567319
setbusxy bus=rdt970_dash_rdt976x x=-79.5495505124571 y=36.1978379642069
setbusxy bus=rdt1223_dash_rdt1224x x=-79.5549619822139 y=36.1979408310806
setbusxy bus=rdt1223 x=-79.5548177959339 y=36.1991290395278
setbusxy bus=rdt1219_dash_rdt1220x x=-79.5606618570057 y=36.1970450534658
setbusxy bus=rdt1218_dash_rdt2044x x=-79.5621476236764 y=36.1965901732351
setbusxy bus=rdt1212_dash_rdt1213xx x=-79.5633519630773 y=36.2023919313348
setbusxy bus=rdt1212_dash_rdt1213x x=-79.5640841246552 y=36.2025526913332
setbusxy bus=rdt1204_dash_rdt1213x x=-79.5633044005432 y=36.2006726846418
setbusxy bus=rdt1204_dash_rdt1213xx x=-79.5633243125107 y=36.2024705861214
setbusxy bus=rdt1204_dash_rdt1205xx x=-79.5672106095143 y=36.2010411051401
setbusxy bus=rdt1204_dash_rdt1205x x=-79.5632995228406 y=36.2007489825935
setbusxy bus=rdt1216 x=-79.5656675822344 y=36.2076404980975
setbusxy bus=rdt1210 x=-79.5662351401477 y=36.2043896193643
setbusxy bus=rdt1209_dash_rdt1211x x=-79.5663671872537 y=36.2036107872463
setbusxy bus=rdt1420 x=-79.5795415260002 y=36.1935112998172
setbusxy bus=rdt1422 x=-79.5783124481411 y=36.1930251678544
setbusxy bus=rdt1424 x=-79.5807288369702 y=36.1864127492355
setbusxy bus=rdt1418_dash_rdt2043x x=-79.5636154577467 y=36.1954849243129
setbusxy bus=rdt1418_dash_rdt2043x_b1_1 x=-79.5648952891895 y=36.1965368815004
setbusxy bus=rdt1222_dash_rdt1225x x=-79.5566824292658 y=36.1977818230513
setbusxy bus=rdt1225_dash_rdt1229x x=-79.5566231972136 y=36.1978430534425
setbusxy bus=rdt1227_dash_rdt1228x x=-79.5527525293321 y=36.1977339486905
setbusxy bus=rdt1228 x=-79.5539049236039 y=36.1967561421697
setbusxy bus=rdt975_dash_rdt976x x=-79.5494857676203 y=36.1977830401006
setbusxy bus=rdt980_dash_rdt981x x=-79.5459234740789 y=36.1959651116437
setbusxy bus=rdt2034_dash_rdt2038x x=-79.5625823196897 y=36.1900629011267
setbusxy bus=rdt2033_dash_rdt2035x x=-79.5638695932662 y=36.1889965796367
setbusxy bus=rdt2035_dash_rdt2036x x=-79.5639649438022 y=36.1890074460302
setbusxy bus=rdt2038_dash_rdt2042x x=-79.5626776713007 y=36.1900737685691
setbusxy bus=rdt2102_dash_rdt2105x x=-79.5479918161637 y=36.1917355486706
setbusxy bus=rdt2105 x=-79.5487588496005 y=36.1904517675488
setbusxy bus=rdt1231_dash_rdt1232x x=-79.5406652763051 y=36.1920791045266
setbusxy bus=rdt1231 x=-79.5415635656466 y=36.1912161044703
setbusxy bus=rdt1232_dash_rdt1233x x=-79.5405699259226 y=36.1920682195603
setbusxy bus=rdt1236 x=-79.5385365832205 y=36.190328417168
setbusxy bus=rdt1235 x=-79.5387409036907 y=36.1901055429881
setbusxy bus=rdt1236_dash_rdt1237x x=-79.5382286937057 y=36.1903673464976
setbusxy bus=rdt1241_dash_rdt1242x x=-79.5362180589721 y=36.188823420712
setbusxy bus=rdt1241 x=-79.5369042276438 y=36.1881297186957
setbusxy bus=rdt900_dash_rdt908x x=-79.533771963595 y=36.2172286541172
setbusxy bus=rdt900_dash_rdt908xx x=-79.5331554281023 y=36.2164914687367
setbusxy bus=rdt928_dash_rdt929x x=-79.5321925438053 y=36.212835589865
setbusxy bus=rdt928_dash_rdt929xx x=-79.5314664523171 y=36.2125796161917
setbusxy bus=rdt928_dash_rdt935xx x=-79.5329433194684 y=36.2134158595662
setbusxy bus=rdt928_dash_rdt935x x=-79.5320971697456 y=36.2128246976316
setbusxy bus=rdt934_dash_rdt935x x=-79.5333946233782 y=36.2137987143739
setbusxy bus=rdt934_dash_rdt935xx x=-79.5329946146809 y=36.2134611786145
setbusxy bus=rdt909_dash_rdt934x x=-79.5338071834198 y=36.2157513722055
setbusxy bus=rdt909_dash_rdt934xx x=-79.5332996391917 y=36.2137855350164
setbusxy bus=rdt900_dash_rdt909x x=-79.533753831053 y=36.2172927980696
setbusxy bus=rdt900_dash_rdt909xx x=-79.5337315992937 y=36.2157747572934
setbusxy bus=rdt899_dash_rdt900x x=-79.5336026450827 y=36.2179905628507
setbusxy bus=rdt899_dash_rdt900xx x=-79.5336748822336 y=36.2172784461034
setbusxy bus=rdt895_dash_rdt899x x=-79.5334902793358 y=36.2192422310362
setbusxy bus=rdt895_dash_rdt899xx x=-79.5336980256406 y=36.2180014540234
setbusxy bus=rdt895_dash_rdt896xx x=-79.5334427208216 y=36.2197869765724
setbusxy bus=rdt895_dash_rdt896x x=-79.5335495457316 y=36.2191810130921
setbusxy bus=rdt894 x=-79.5338586069984 y=36.2203410079871
setbusxy bus=rdt912_dash_rdt913x x=-79.5289857403122 y=36.2207522651108
setbusxy bus=rdt912_dash_rdt913xx x=-79.5292843033764 y=36.2215286578915
setbusxy bus=rdt912 x=-79.529026701222 y=36.2207785629232
setbusxy bus=rdt897_dash_rdt898x x=-79.532458597372 y=36.2201588423571
setbusxy bus=rdt897_dash_rdt898xx x=-79.5318357248645 y=36.2201512004403
setbusxy bus=rdt892 x=-79.5352717073862 y=36.220670147697
setbusxy bus=rdt888 x=-79.5388723073301 y=36.2213950190162
setbusxy bus=rdt887 x=-79.5400132539216 y=36.2215672264048
setbusxy bus=rdt871 x=-79.5478788160076 y=36.2217530731938
setbusxy bus=rdt871_dash_rdt872xx x=-79.5480358291814 y=36.2217371315324
setbusxy bus=rdt871_dash_rdt872x x=-79.5479267223674 y=36.2217747115382
setbusxy bus=rdt870_dash_rdt872x x=-79.5484063867662 y=36.2215523187971
setbusxy bus=rdt870_dash_rdt872xx x=-79.5481370442433 y=36.2216470452321
setbusxy bus=rdt870_dash_rdt873xx x=-79.549082318087 y=36.2213084039158
setbusxy bus=rdt870_dash_rdt873x x=-79.5483046557185 y=36.2215280340713
setbusxy bus=rdt876 x=-79.5518003698479 y=36.2201741837025
setbusxy bus=rdt879 x=-79.5529649304538 y=36.2197720575025
setbusxy bus=rdt880 x=-79.5549388155637 y=36.2189037641013
setbusxy bus=rdt941 x=-79.5585069273848 y=36.2127526173634
setbusxy bus=rdt940 x=-79.5578210369164 y=36.2121256818014
setbusxy bus=rdt942 x=-79.5567285653408 y=36.2110397534827
setbusxy bus=rdt943_dash_rdt944x x=-79.5551369500133 y=36.2089950432787
setbusxy bus=rdt953 x=-79.5534033506304 y=36.206762664188
setbusxy bus=rdt958 x=-79.550021351957 y=36.202382285371
setbusxy bus=rdt1207_dash_rdt1208xx x=-79.5678115330318 y=36.2035197545587
setbusxy bus=rdt1207_dash_rdt1208x x=-79.5681410591178 y=36.2033307588948
setbusxy bus=rdt1208_dash_rdt1209xx x=-79.5664434606831 y=36.203587253574
setbusxy bus=rdt1208_dash_rdt1209x x=-79.5678288785534 y=36.2035948578804
setbusxy bus=rdt1206_dash_rdt1209x x=-79.567041544265 y=36.2018381451393
setbusxy bus=rdt1206_dash_rdt1209xx x=-79.5663385970328 y=36.2035492370445
setbusxy bus=rdt1205_dash_rdt1206x x=-79.5673514458608 y=36.2010096704613
setbusxy bus=rdt1205_dash_rdt1206xx x=-79.5669465679065 y=36.2018249926697
setbusxy bus=rdt2043 x=-79.563565904249 y=36.1954983673482
setbusxy bus=rdt2043_b1_1 x=-79.5642818486689 y=36.1964418506613
setbusxy bus=rdt1221 x=-79.5590093070165 y=36.1974876560295
setbusxy bus=rdt974 x=-79.551459659049 y=36.1977083438124
setbusxy bus=rdt976 x=-79.5495010582384 y=36.1978206007068
setbusxy bus=rdt971_dash_rdt977xx x=-79.5476019037879 y=36.197733450906
setbusxy bus=rdt971_dash_rdt977x x=-79.5487016061653 y=36.1977710654458
setbusxy bus=rdt977_dash_rdt978xx x=-79.5472573848508 y=36.1977754310052
setbusxy bus=rdt977_dash_rdt978x x=-79.5476968714588 y=36.1977466185551
setbusxy bus=rdt978 x=-79.5472083853536 y=36.1977607120221
setbusxy bus=rdt963 x=-79.5468883033449 y=36.1975607922652
setbusxy bus=rdt979 x=-79.5467051012926 y=36.1972430509323
setbusxy bus=rdt980 x=-79.5459734184985 y=36.195978820042
setbusxy bus=rdt2040 x=-79.5600397718903 y=36.189963115266
setbusxy bus=rdt2108 x=-79.5578737675752 y=36.1898508208796
setbusxy bus=rdt2104 x=-79.5472211985613 y=36.1919993758848
setbusxy bus=rdt2103 x=-79.5455222382823 y=36.1912575586272
setbusxy bus=rdt1230_dash_rdt2103x x=-79.541611613217 y=36.1927486438648
setbusxy bus=rdt1232 x=-79.5406214453862 y=36.1920515472159
setbusxy bus=rdt1234 x=-79.5392133760711 y=36.1910127869843
setbusxy bus=rdt1237 x=-79.5382706689116 y=36.1903421384253
setbusxy bus=rdt1242 x=-79.5361685054222 y=36.1888368524044
setbusxy bus=rdt1244 x=-79.5338626505661 y=36.1879240659975
setbusxy bus=rdt1245 x=-79.5336746498713 y=36.187867674258
setbusxy bus=rdt1252 x=-79.5307759110732 y=36.1861306224471
setbusxy bus=rdt1253 x=-79.5304411095244 y=36.1859439300475
setbusxy bus=rdt1255_dash_rdt1257xx x=-79.5287086617297 y=36.1845405389714
setbusxy bus=rdt1255_dash_rdt1257x x=-79.5293290790017 y=36.185361607391
setbusxy bus=rdt1257 x=-79.5286596741319 y=36.1845258126302
setbusxy bus=rdt1259 x=-79.527227592922 y=36.1843301952798
setbusxy bus=rdt1261 x=-79.5271941203688 y=36.1829652074652
setbusxy bus=p1rlv1583 x=-79.557627672681 y=36.2155968638687
setbusxy bus=p1rlv1493 x=-79.5363380745045 y=36.2202188993972
setbusxy bus=rdt945 x=-79.5552990428077 y=36.2116743822759
setbusxy bus=rdt1251_dash_rdt1255xxx x=-79.5293844312739 y=36.1852958415129
setbusxy bus=rdt869_dash_rdt871xxx x=-79.5479052687405 y=36.2218044642505
setbusxy bus=rdt901_dash_rdt908xxx x=-79.5332495391347 y=36.2164683164234
setbusxy bus=rdt924_dash_rdt929xxx x=-79.5314316342854 y=36.2125143837731
setbusxy bus=rdt932 x=-79.5332227974569 y=36.213073613557
setbusxy bus=rdt932_dash_rdt935xxx x=-79.5330577489659 y=36.2134115715727
setbusxy bus=rdt915 x=-79.5314239176116 y=36.2215337326593
setbusxy bus=rdt916 x=-79.5316235503017 y=36.2221981645465
setbusxy bus=rdt914 x=-79.5299030268971 y=36.221650764817
setbusxy bus=rdt913_dash_rdt914x x=-79.5293587488588 y=36.2215599290545
setbusxy bus=rdt913_dash_rdt917x x=-79.529304687093 y=36.2216208051004
setbusxy bus=rdt1204 x=-79.5632713588394 y=36.2007095497729
setbusxy bus=rdt1204_dash_rdt1205xxx x=-79.5672533727399 y=36.201015862994
setbusxy bus=rdt900 x=-79.5337233024696 y=36.2172533488624
setbusxy bus=rdt928 x=-79.5321487046421 y=36.2128080293454
setbusxy bus=rdt899 x=-79.5336681024799 y=36.2179608610812
setbusxy bus=rdt872 x=-79.5479880652691 y=36.2217165584758
setbusxy bus=rdt870 x=-79.5483757208574 y=36.2215280340713
setbusxy bus=rdt1207 x=-79.5680888572489 y=36.2033306247032
setbusxy bus=rdt1209 x=-79.566390967257 y=36.2035684266581
setbusxy bus=rdt1205 x=-79.5672999583341 y=36.2009913715059
setbusxy bus=rdt917_b2_1 x=-79.5277800064791 y=36.2227335584802
setbusxy bus=rdt1418_dash_rdt2043x_b2_1 x=-79.5651060670575 y=36.1965664532947
setbusxy bus=rdt2043_b2_1 x=-79.5644867502763 y=36.1964689884734




!powerflow code
set maxiterations=1000
set maxcontroliter=1000
